{
  "id": "gen-docs-auxilaries-ups-006-r0-htm",
  "doc_number": "UPS-006-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "UPS-006-r0 معتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى الكهربية",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند الفحص الفني للمعدة I1، الذي يجب تنفيذه أسبوعيًا طبقًا لما هو موضح بجدول العنوان"
    },
    {
      "type": "paragraph",
      "text": "البيانات الفنية:"
    },
    {
      "type": "table",
      "rows": [
        [
          "القدرة الاسمية",
          ":",
          "60KVA"
        ],
        [
          "الجهد الاسمي",
          ":",
          "110 / 1ph"
        ],
        [
          "التردد الاسمي",
          ":",
          "50 HZ"
        ],
        [
          "التيار الاسمي",
          ":",
          "436A / cos 1.08"
        ],
        [
          "القدرة الاسمية للتغذية العكسية",
          ":",
          "75 KVA"
        ],
        [
          "الجهد الاسمي للتغذية العكسية",
          ":",
          "400 فولت"
        ],
        [
          "التيار الاسمي للتغذية العكسية",
          ":",
          "187.5 أمبير"
        ],
        [
          "ضبط الجهد العالي: التشغيل",
          ":",
          "150 فولت، إعادة التشغيل: 141 فولت"
        ],
        [
          "ضبط إنذار الإيقاف: التشغيل",
          ":",
          "111 فولت، إعادة التشغيل: 120 فولت"
        ],
        [
          "ضبط إنذار الجهد المنخفض: التشغيل",
          ":",
          "150 فولت، إعادة التشغيل: 120 فولت"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "أعدّ المسودة الأولى المهندس هيثم عبد المحسن همدان، واختبرها المهندس محمد البياع، وراجعها مهندس ضبط الجودة بشركة شرق الدلتا المهندس عادل عبد القادر النجار، وقبلها المهندس السيد عطية عبد المقصود مدير عام، واعتمدها المهندس طارق يوسف علي: رئيس قطاع محطة عيون موسى."
    },
    {
      "type": "paragraph",
      "text": "اعتُمد هذا المستند من المهندس سمير عبد الجليل: مدير عام التفتيش وضبط الجودة بشركة شرق الدلتا لإنتاج الكهرباء ومنسق نظام معلومات إجراءات الصيانة، وصدّق عليه المحاسب محمود محمد سليمان: رئيس قطاع التخطيط والتنبؤ المالي والمشرف على قطاع التفتيش وضبط الجودة."
    },
    {
      "type": "paragraph",
      "text": "احتياطات السلامة"
    },
    {
      "type": "paragraph",
      "text": "يجب ألا يقوم بصيانة وإصلاح المعدة إلا أفراد كهربائيون مدربون وذوو خبرة ومصرح لهم."
    },
    {
      "type": "paragraph",
      "text": "استخدم العدد المعزولة فقط، وخاصة عند توصيل بطارية. وقف على مادة مطاطية."
    },
    {
      "type": "paragraph",
      "text": "يجب خلع المتعلقات الشخصية المعدنية مثل الخواتم والساعات والأساور والسلاسل التي قد تسبب قصرًا كهربيًا، والأشياء المعدنية (أقلام، عدد... إلخ) التي قد تسقط من الجيوب المفتوحة أثناء الانحناء فوق البطاريات أو الشواحن."
    },
    {
      "type": "paragraph",
      "text": "اعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على المعدة. ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود."
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل بطاقة فئة السلامة المناسبة،",
        "يلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل،",
        "ارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة،",
        "يجب ألا يقوم بصيانة وإصلاح المعدة إلا أفراد كهربائيون مدربون وذوو خبرة ومصرح لهم.",
        "استخدم العدد المعزولة فقط، وخاصة عند توصيل بطارية. وقف على مادة مطاطية.",
        "يجب خلع المتعلقات الشخصية المعدنية مثل الخواتم والساعات والأساور والسلاسل التي قد تسبب قصرًا كهربيًا، والأشياء المعدنية (أقلام، عدد... إلخ) التي قد تسقط من الجيوب المفتوحة أثناء الانحناء فوق البطاريات أو الشواحن.",
        "اعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على المعدة. ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "طقم عدد صيانة كامل.",
        "فولتميتر رقمي.",
        "فرشاة، ومنفاخ هواء"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "paragraph",
      "text": "افحص جميع الإنذارات ومؤشرات الحالة"
    },
    {
      "type": "paragraph",
      "text": "افحص أن قراءات العدادات طبيعية وقارنها بشهادة الاختبار."
    },
    {
      "type": "paragraph",
      "text": "افحص سبب أي تغيرات جوهرية مثل تغير الحمل أو التفريغ الحديث."
    },
    {
      "type": "paragraph",
      "text": "افحص أن أجهزة التهوية نظيفة وخالية من العوائق."
    },
    {
      "type": "list",
      "items": [
        "افحص جميع الإنذارات ومؤشرات الحالة",
        "افحص أن قراءات العدادات طبيعية وقارنها بشهادة الاختبار.",
        "افحص سبب أي تغيرات جوهرية مثل تغير الحمل أو التفريغ الحديث.",
        "افحص أن أجهزة التهوية نظيفة وخالية من العوائق."
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود وحدة UPS: فحصه: التاريخ: التوقيع:"
    }
  ],
  "text_target": "محطات القوى الكهربية | إجراء فني\nمقدمة\nيوضح هذا المستند الفحص الفني للمعدة I1، الذي يجب تنفيذه أسبوعيًا طبقًا لما هو موضح بجدول العنوان\nالبيانات الفنية:\nالقدرة الاسمية | : | 60KVA\nالجهد الاسمي | : | 110 / 1ph\nالتردد الاسمي | : | 50 HZ\nالتيار الاسمي | : | 436A / cos 1.08\nالقدرة الاسمية للتغذية العكسية | : | 75 KVA\nالجهد الاسمي للتغذية العكسية | : | 400 فولت\nالتيار الاسمي للتغذية العكسية | : | 187.5 أمبير\nضبط الجهد العالي: التشغيل | : | 150 فولت، إعادة التشغيل: 141 فولت\nضبط إنذار الإيقاف: التشغيل | : | 111 فولت، إعادة التشغيل: 120 فولت\nضبط إنذار الجهد المنخفض: التشغيل | : | 150 فولت، إعادة التشغيل: 120 فولت\nأعدّ المسودة الأولى المهندس هيثم عبد المحسن همدان، واختبرها المهندس محمد البياع، وراجعها مهندس ضبط الجودة بشركة شرق الدلتا المهندس عادل عبد القادر النجار، وقبلها المهندس السيد عطية عبد المقصود مدير عام، واعتمدها المهندس طارق يوسف علي: رئيس قطاع محطة عيون موسى.\nاعتُمد هذا المستند من المهندس سمير عبد الجليل: مدير عام التفتيش وضبط الجودة بشركة شرق الدلتا لإنتاج الكهرباء ومنسق نظام معلومات إجراءات الصيانة، وصدّق عليه المحاسب محمود محمد سليمان: رئيس قطاع التخطيط والتنبؤ المالي والمشرف على قطاع التفتيش وضبط الجودة.\nاحتياطات السلامة\nيجب ألا يقوم بصيانة وإصلاح المعدة إلا أفراد كهربائيون مدربون وذوو خبرة ومصرح لهم.\nاستخدم العدد المعزولة فقط، وخاصة عند توصيل بطارية. وقف على مادة مطاطية.\nيجب خلع المتعلقات الشخصية المعدنية مثل الخواتم والساعات والأساور والسلاسل التي قد تسبب قصرًا كهربيًا، والأشياء المعدنية (أقلام، عدد... إلخ) التي قد تسقط من الجيوب المفتوحة أثناء الانحناء فوق البطاريات أو الشواحن.\nاعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على المعدة. ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود.\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل بطاقة فئة السلامة المناسبة،\nيلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل،\nارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة،\nيجب ألا يقوم بصيانة وإصلاح المعدة إلا أفراد كهربائيون مدربون وذوو خبرة ومصرح لهم.\nاستخدم العدد المعزولة فقط، وخاصة عند توصيل بطارية. وقف على مادة مطاطية.\nيجب خلع المتعلقات الشخصية المعدنية مثل الخواتم والساعات والأساور والسلاسل التي قد تسبب قصرًا كهربيًا، والأشياء المعدنية (أقلام، عدد... إلخ) التي قد تسقط من الجيوب المفتوحة أثناء الانحناء فوق البطاريات أو الشواحن.\nاعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على المعدة. ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود.\nالعدد والأدوات والمعدات\nطقم عدد صيانة كامل.\nفولتميتر رقمي.\nفرشاة، ومنفاخ هواء\nالأعمال المطلوب تنفيذها\nافحص جميع الإنذارات ومؤشرات الحالة\nافحص أن قراءات العدادات طبيعية وقارنها بشهادة الاختبار.\nافحص سبب أي تغيرات جوهرية مثل تغير الحمل أو التفريغ الحديث.\nافحص أن أجهزة التهوية نظيفة وخالية من العوائق.\nافحص جميع الإنذارات ومؤشرات الحالة\nافحص أن قراءات العدادات طبيعية وقارنها بشهادة الاختبار.\nافحص سبب أي تغيرات جوهرية مثل تغير الحمل أو التفريغ الحديث.\nافحص أن أجهزة التهوية نظيفة وخالية من العوائق.\nالموقع: كود وحدة UPS: فحصه: التاريخ: التوقيع:",
  "word_count_source": 585,
  "uncertain_terms": [
    {
      "term": "cos 1.08",
      "note": "Source value impossible (power factor cannot exceed 1); translated verbatim, value not corrected."
    },
    {
      "term": "Hugh voltage",
      "note": "Source typo for 'High voltage'; translated as high voltage."
    },
    {
      "term": "Low voltage alarm 150 volt trigger",
      "note": "Source low-voltage alarm trigger (150 V) equals the high-voltage trigger (150 V); translated verbatim, inconsistency not corrected."
    },
    {
      "term": "pr present",
      "note": "Source typo for 'or present'; translated as 'or present'."
    }
  ]
}