{
  "id": "gen-docs-auxilaries-ups-009-r0-htm",
  "doc_number": "UPS-009-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "UPS-009-r0 معتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى الكهربية",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند الفحص الفني للمعدة I1، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان"
    },
    {
      "type": "paragraph",
      "text": "أعدّ المسودة الأولى المهندس محمد صلاح الدين بدوي، وراجعها المهندس حسن الرفاعي مدير عام، واختبرها المهندس أحمد عبد الحليم، وراجعها مهندس التفتيش وضبط الجودة بشركة شرق الدلتا المهندس عادل عبد القادر النجار، وقبلها المهندس سمير عبد الجليل: منسق نظام معلومات إجراءات الصيانة بشركة شرق الدلتا، واعتمدها المهندس محمد السراج: رئيس قطاع محطة دمياط"
    },
    {
      "type": "paragraph",
      "text": "اعتُمد هذا المستند من المهندس سمير عبد الجليل: مدير عام التفتيش وضبط الجودة بشركة شرق الدلتا لإنتاج الكهرباء ومنسق نظام معلومات إجراءات الصيانة، وصدّق عليه المحاسب محمود سليمان: مدير عام التفتيش الإداري والمالي وضبط الجودة والمشرف على قطاع التفتيش وضبط الجودة."
    },
    {
      "type": "paragraph",
      "text": "احتياطات السلامة"
    },
    {
      "type": "paragraph",
      "text": "اعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود."
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة بطاقة فئة السلامة المناسبة",
        "يلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل",
        "ارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.",
        "اعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "طقم عدد صيانة كامل",
        "جهاز قياس متعدد",
        "منفاخ هواء",
        "جهاز اختبار مقاومة التلامس",
        "مذيب تنظيف",
        "ميجر (500 - 5000) فولت"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "table",
      "rows": [
        [
          "م",
          "الإجراء",
          "الموضع",
          "نتيجة الاختبار"
        ],
        [
          "1",
          "افحص جهد الخرج: R-N S-N T-N",
          "سليم / غير سليم",
          "فولت تيار متردد فولت تيار متردد فولت تيار متردد"
        ],
        [
          "2",
          "باستخدام راسم الذبذبات (الأوسيلوسكوب)، افحص الموجة الجيبية",
          "سليم / غير سليم",
          ""
        ],
        [
          "3",
          "افحص جهد الدخل",
          "سليم / غير سليم",
          "فولت تيار مستمر"
        ],
        [
          "4",
          "افحص سحب العاكس (الإنفرتر)",
          "سليم / غير سليم",
          "أمبير تيار مستمر"
        ],
        [
          "5",
          "افحص سحب الحمل R-N S-N T-N",
          "سليم / غير سليم",
          "أمبير تيار متردد أمبير تيار متردد أمبير تيار متردد"
        ],
        [
          "6",
          "افحص النقل لعاكس الجهد المنخفض",
          "سليم / غير سليم",
          "فولت تيار متردد"
        ],
        [
          "7",
          "افحص النقل لعاكس الجهد العالي",
          "سليم / غير سليم",
          "فولت تيار متردد"
        ],
        [
          "8",
          "افحص زمن النقل",
          "",
          "مللي ثانية"
        ],
        [
          "9",
          "افحص التردد",
          "",
          "هرتز"
        ],
        [
          "10",
          "افحص تزامن العاكس",
          "",
          ""
        ],
        [
          "11",
          "افحص عمل الفيوز الإلكتروني (الوقاية)",
          "",
          ""
        ],
        [
          "12",
          "افحص الإشارة إلى الخارج",
          "",
          ""
        ],
        [
          "13",
          "نفّذ اختبار اللمبات",
          "",
          ""
        ],
        [
          "14",
          "افحص دوران المراوح",
          "",
          ""
        ],
        [
          "15",
          "افحص المرشحات ونظّفها أو استبدلها إذا لزم الأمر",
          "",
          ""
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "وحدة العاكس، معايرة الكارت IWM / IWT (AIA4)"
    },
    {
      "type": "table",
      "rows": [
        [
          "م",
          "الإجراء",
          "الموضع",
          "نتيجة الاختبار"
        ],
        [
          "1",
          "ضع المفتاح ICSC (المركب أسفل يسار العاكس) في وضع شحن المكثفات CAPACITORS CHARGE، وأبقه في هذا الوضع حتى تضيء لمبات LED على الكروت المنطقية (IPS-ISM/IST-IWM/IWT)، ثم اتركه.",
          "سليم / غير سليم",
          ""
        ],
        [
          "2",
          "أغلق مفتاح الدخل IEI قبل انطفاء لمبات LED. وتأكد من أن مفتاح INPUT ON/OFF الموجود على اللوحة الأمامية في وضع الفصل OFF، وأن المفتاح على وحدة IPS في وضع التشغيل ON.",
          "سليم / غير سليم",
          ""
        ],
        [
          "3",
          "باستخدام جهاز اختبار، تحقق من وجود جهد مستمر 5 فولت بين نقطة TPI (تردد العاكس INVERTER FREQUENCY) والأرضي لكارت IWM/IWT (يقابل تردد خط 50 هرتز).",
          "سليم / غير سليم",
          ""
        ],
        [
          "4",
          "إذا لم يكن هذا الجهد موجودًا، فاضبط المقاومة المتغيرة A4PI للحصول على القيمة المشار إليها.",
          "سليم / غير سليم",
          ""
        ],
        [
          "5",
          "مكّن تشغيل العاكس. وللقيام بذلك، بعد التأكد من أن جميع المفاتيح على الكروت في وضع التشغيل ON، اتبع ما يلي: ضع INPUT ON/OFF على ON. ضع IUI على ON.",
          "سليم / غير سليم",
          ""
        ],
        [
          "6",
          "قس قيمة جهد الخرج (حسب حجم العاكس) بتوصيل جهاز الاختبار بأطراف الفولتميتر الموجود على اللوحة الأمامية",
          "سليم / غير سليم",
          ""
        ],
        [
          "7",
          "إذا لزم الأمر، فاضبط المقاومة المتغيرة AIA4P3 حتى الحصول على قيمة الجهد المطلوبة.",
          "سليم / غير سليم",
          ""
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود وحدة UPS: فحصه: التاريخ: التوقيع:"
    }
  ],
  "text_target": "محطات القوى الكهربية | إجراء فني\nمقدمة\nيوضح هذا المستند الفحص الفني للمعدة I1، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان\nأعدّ المسودة الأولى المهندس محمد صلاح الدين بدوي، وراجعها المهندس حسن الرفاعي مدير عام، واختبرها المهندس أحمد عبد الحليم، وراجعها مهندس التفتيش وضبط الجودة بشركة شرق الدلتا المهندس عادل عبد القادر النجار، وقبلها المهندس سمير عبد الجليل: منسق نظام معلومات إجراءات الصيانة بشركة شرق الدلتا، واعتمدها المهندس محمد السراج: رئيس قطاع محطة دمياط\nاعتُمد هذا المستند من المهندس سمير عبد الجليل: مدير عام التفتيش وضبط الجودة بشركة شرق الدلتا لإنتاج الكهرباء ومنسق نظام معلومات إجراءات الصيانة، وصدّق عليه المحاسب محمود سليمان: مدير عام التفتيش الإداري والمالي وضبط الجودة والمشرف على قطاع التفتيش وضبط الجودة.\nاحتياطات السلامة\nاعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود.\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة بطاقة فئة السلامة المناسبة\nيلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل\nارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.\nاعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود.\nالعدد والأدوات والمعدات\nطقم عدد صيانة كامل\nجهاز قياس متعدد\nمنفاخ هواء\nجهاز اختبار مقاومة التلامس\nمذيب تنظيف\nميجر (500 - 5000) فولت\nالأعمال المطلوب تنفيذها\nم | الإجراء | الموضع | نتيجة الاختبار\n1 | افحص جهد الخرج: R-N S-N T-N | سليم / غير سليم | فولت تيار متردد فولت تيار متردد فولت تيار متردد\n2 | باستخدام راسم الذبذبات (الأوسيلوسكوب)، افحص الموجة الجيبية | سليم / غير سليم | \n3 | افحص جهد الدخل | سليم / غير سليم | فولت تيار مستمر\n4 | افحص سحب العاكس (الإنفرتر) | سليم / غير سليم | أمبير تيار مستمر\n5 | افحص سحب الحمل R-N S-N T-N | سليم / غير سليم | أمبير تيار متردد أمبير تيار متردد أمبير تيار متردد\n6 | افحص النقل لعاكس الجهد المنخفض | سليم / غير سليم | فولت تيار متردد\n7 | افحص النقل لعاكس الجهد العالي | سليم / غير سليم | فولت تيار متردد\n8 | افحص زمن النقل |  | مللي ثانية\n9 | افحص التردد |  | هرتز\n10 | افحص تزامن العاكس |  | \n11 | افحص عمل الفيوز الإلكتروني (الوقاية) |  | \n12 | افحص الإشارة إلى الخارج |  | \n13 | نفّذ اختبار اللمبات |  | \n14 | افحص دوران المراوح |  | \n15 | افحص المرشحات ونظّفها أو استبدلها إذا لزم الأمر |  | \nوحدة العاكس، معايرة الكارت IWM / IWT (AIA4)\nم | الإجراء | الموضع | نتيجة الاختبار\n1 | ضع المفتاح ICSC (المركب أسفل يسار العاكس) في وضع شحن المكثفات CAPACITORS CHARGE، وأبقه في هذا الوضع حتى تضيء لمبات LED على الكروت المنطقية (IPS-ISM/IST-IWM/IWT)، ثم اتركه. | سليم / غير سليم | \n2 | أغلق مفتاح الدخل IEI قبل انطفاء لمبات LED. وتأكد من أن مفتاح INPUT ON/OFF الموجود على اللوحة الأمامية في وضع الفصل OFF، وأن المفتاح على وحدة IPS في وضع التشغيل ON. | سليم / غير سليم | \n3 | باستخدام جهاز اختبار، تحقق من وجود جهد مستمر 5 فولت بين نقطة TPI (تردد العاكس INVERTER FREQUENCY) والأرضي لكارت IWM/IWT (يقابل تردد خط 50 هرتز). | سليم / غير سليم | \n4 | إذا لم يكن هذا الجهد موجودًا، فاضبط المقاومة المتغيرة A4PI للحصول على القيمة المشار إليها. | سليم / غير سليم | \n5 | مكّن تشغيل العاكس. وللقيام بذلك، بعد التأكد من أن جميع المفاتيح على الكروت في وضع التشغيل ON، اتبع ما يلي: ضع INPUT ON/OFF على ON. ضع IUI على ON. | سليم / غير سليم | \n6 | قس قيمة جهد الخرج (حسب حجم العاكس) بتوصيل جهاز الاختبار بأطراف الفولتميتر الموجود على اللوحة الأمامية | سليم / غير سليم | \n7 | إذا لزم الأمر، فاضبط المقاومة المتغيرة AIA4P3 حتى الحصول على قيمة الجهد المطلوبة. | سليم / غير سليم | \nالموقع: كود وحدة UPS: فحصه: التاريخ: التوقيع:",
  "word_count_source": 703,
  "uncertain_terms": []
}