{
  "id": "gen-docs-auxilaries-ups-tmp-01-htm",
  "doc_number": "UPS-000-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "UPS-000-r0 مسودة",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى الكهربية",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "أعدّ المسودة الأولى المهندس صالح عبده، واختبرها المهندس محمد عباس والمهندس محمد البياع، وراجعها مهندس ضبط الجودة المهندس توفيق العبسيري بشركة شرق الدلتا لإنتاج الكهرباء، وقبلها المدير العام المهندس طارق يوسف علي، واعتمدها المهندس ميخائيل جورج حبشي رئيس قطاع محطة عيون موسى"
    },
    {
      "type": "paragraph",
      "text": "احتياطات السلامة"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل بطاقة فئة السلامة المناسبة،",
        "يلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل،",
        "ارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة،"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "paragraph",
      "text": "يوميًا أو مرة أسبوعيًا"
    },
    {
      "type": "paragraph",
      "text": "افحص جميع مؤشرات الإنذار والحالة."
    },
    {
      "type": "paragraph",
      "text": "افحص أن قراءات العدادات طبيعية. وقارنها بشهادة الاختبار."
    },
    {
      "type": "paragraph",
      "text": "افحص سبب أي تغيرات جوهرية. على سبيل المثال،"
    },
    {
      "type": "paragraph",
      "text": "تغير الحمل، أو التفريغ الحديث"
    },
    {
      "type": "paragraph",
      "text": "سجّل جميع الوقائع غير الطبيعية في سجل الخدمة"
    },
    {
      "type": "list",
      "items": [
        "افحص جميع مؤشرات الإنذار والحالة.",
        "افحص أن قراءات العدادات طبيعية. وقارنها بشهادة الاختبار.",
        "افحص سبب أي تغيرات جوهرية. على سبيل المثال،",
        "تغير الحمل، أو التفريغ الحديث",
        "سجّل جميع الوقائع غير الطبيعية في سجل الخدمة"
      ]
    },
    {
      "type": "paragraph",
      "text": "أسبوعيًا أو شهريًا"
    },
    {
      "type": "paragraph",
      "text": "أكمل الفحص اليومي."
    },
    {
      "type": "paragraph",
      "text": "افحص أن فتحات التهوية نظيفة وخالية من العوائق."
    },
    {
      "type": "paragraph",
      "text": "في الخلايا المفتوحة افحص مناسيب إلكتروليت البطارية وأكملها إذا لزم الأمر طبقًا لتعليمات الصانع."
    },
    {
      "type": "list",
      "items": [
        "أكمل الفحص اليومي.",
        "افحص أن فتحات التهوية نظيفة وخالية من العوائق.",
        "في الخلايا المفتوحة افحص مناسيب إلكتروليت البطارية وأكملها إذا لزم الأمر طبقًا لتعليمات الصانع."
      ]
    },
    {
      "type": "paragraph",
      "text": "كل ثلاثة أشهر"
    },
    {
      "type": "paragraph",
      "text": "افحص شبكات التهوية"
    },
    {
      "type": "paragraph",
      "text": "افحص بصريًا الوصلات والمكونات الكهربية بحثًا عن علامات السخونة الزائدة وعالجها حسب الحاجة."
    },
    {
      "type": "paragraph",
      "text": "افحص المكونات المطلية والمغطاة معدنيًا بحثًا عن علامات التلف أو التآكل."
    },
    {
      "type": "list",
      "items": [
        "افحص شبكات التهوية",
        "افحص بصريًا الوصلات والمكونات الكهربية بحثًا عن علامات السخونة الزائدة وعالجها حسب الحاجة.",
        "افحص المكونات المطلية والمغطاة معدنيًا بحثًا عن علامات التلف أو التآكل.",
        "عالج حسب الحاجة"
      ]
    },
    {
      "type": "paragraph",
      "text": "نفّذ تفريغًا اختباريًا للبطارية لمدة الاستقلالية المحددة."
    },
    {
      "type": "paragraph",
      "text": "لاحظ أنه يجب إجراء الاختبار في وقت منخفض المخاطر وأن يتبعه شحن كامل فورًا."
    },
    {
      "type": "paragraph",
      "text": "ارجع إلى تعليمات صانع البطارية للاسترشاد بتكرار الاختبار وعمق التفريغ... إلخ."
    },
    {
      "type": "list",
      "items": [
        "نفّذ تفريغًا اختباريًا للبطارية لمدة الاستقلالية المحددة.",
        "لاحظ أنه يجب إجراء الاختبار في وقت منخفض المخاطر وأن يتبعه شحن كامل فورًا.",
        "ارجع إلى تعليمات صانع البطارية للاسترشاد بتكرار الاختبار وعمق التفريغ... إلخ."
      ]
    },
    {
      "type": "paragraph",
      "text": "كل خمس سنوات"
    },
    {
      "type": "paragraph",
      "text": "المراوح مصنفة لعمر 5 سنوات، ويُستحسن استباق أعطالها بتجديدها بعد أربع سنوات."
    },
    {
      "type": "list",
      "items": [
        "المراوح مصنفة لعمر 5 سنوات، ويُستحسن استباق أعطالها بتجديدها بعد أربع سنوات."
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود المعدة: فحصه: التاريخ: التوقيع:"
    }
  ],
  "text_target": "محطات القوى الكهربية | إجراء فني\nمقدمة\nأعدّ المسودة الأولى المهندس صالح عبده، واختبرها المهندس محمد عباس والمهندس محمد البياع، وراجعها مهندس ضبط الجودة المهندس توفيق العبسيري بشركة شرق الدلتا لإنتاج الكهرباء، وقبلها المدير العام المهندس طارق يوسف علي، واعتمدها المهندس ميخائيل جورج حبشي رئيس قطاع محطة عيون موسى\nاحتياطات السلامة\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل بطاقة فئة السلامة المناسبة،\nيلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل،\nارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة،\nالأعمال المطلوب تنفيذها\nيوميًا أو مرة أسبوعيًا\nافحص جميع مؤشرات الإنذار والحالة.\nافحص أن قراءات العدادات طبيعية. وقارنها بشهادة الاختبار.\nافحص سبب أي تغيرات جوهرية. على سبيل المثال،\nتغير الحمل، أو التفريغ الحديث\nسجّل جميع الوقائع غير الطبيعية في سجل الخدمة\nافحص جميع مؤشرات الإنذار والحالة.\nافحص أن قراءات العدادات طبيعية. وقارنها بشهادة الاختبار.\nافحص سبب أي تغيرات جوهرية. على سبيل المثال،\nتغير الحمل، أو التفريغ الحديث\nسجّل جميع الوقائع غير الطبيعية في سجل الخدمة\nأسبوعيًا أو شهريًا\nأكمل الفحص اليومي.\nافحص أن فتحات التهوية نظيفة وخالية من العوائق.\nفي الخلايا المفتوحة افحص مناسيب إلكتروليت البطارية وأكملها إذا لزم الأمر طبقًا لتعليمات الصانع.\nأكمل الفحص اليومي.\nافحص أن فتحات التهوية نظيفة وخالية من العوائق.\nفي الخلايا المفتوحة افحص مناسيب إلكتروليت البطارية وأكملها إذا لزم الأمر طبقًا لتعليمات الصانع.\nكل ثلاثة أشهر\nافحص شبكات التهوية\nافحص بصريًا الوصلات والمكونات الكهربية بحثًا عن علامات السخونة الزائدة وعالجها حسب الحاجة.\nافحص المكونات المطلية والمغطاة معدنيًا بحثًا عن علامات التلف أو التآكل.\nافحص شبكات التهوية\nافحص بصريًا الوصلات والمكونات الكهربية بحثًا عن علامات السخونة الزائدة وعالجها حسب الحاجة.\nافحص المكونات المطلية والمغطاة معدنيًا بحثًا عن علامات التلف أو التآكل.\nعالج حسب الحاجة\nنفّذ تفريغًا اختباريًا للبطارية لمدة الاستقلالية المحددة.\nلاحظ أنه يجب إجراء الاختبار في وقت منخفض المخاطر وأن يتبعه شحن كامل فورًا.\nارجع إلى تعليمات صانع البطارية للاسترشاد بتكرار الاختبار وعمق التفريغ... إلخ.\nنفّذ تفريغًا اختباريًا للبطارية لمدة الاستقلالية المحددة.\nلاحظ أنه يجب إجراء الاختبار في وقت منخفض المخاطر وأن يتبعه شحن كامل فورًا.\nارجع إلى تعليمات صانع البطارية للاسترشاد بتكرار الاختبار وعمق التفريغ... إلخ.\nكل خمس سنوات\nالمراوح مصنفة لعمر 5 سنوات، ويُستحسن استباق أعطالها بتجديدها بعد أربع سنوات.\nالمراوح مصنفة لعمر 5 سنوات، ويُستحسن استباق أعطالها بتجديدها بعد أربع سنوات.\nالموقع: كود المعدة: فحصه: التاريخ: التوقيع:",
  "word_count_source": 464,
  "uncertain_terms": []
}