{"category": "boilers", "doc_number": "AH-001-R0", "id": "gen-docs-boilers-ah-001-r0-htm", "sections_target": [{"text": "محطات القوى", "type": "paragraph"}, {"text": "الإجراء الفني", "type": "paragraph"}, {"text": "مقدمة", "type": "paragraph"}, {"text": "تسرد هذه الوثيقة فحص المعدات I1 لسخان الهواء التجديدي الدوار الرأسي، الذي يجب تنفيذه كل شهرين كما هو موضح بـ M2 في خانة العنوان.", "type": "paragraph"}, {"text": "تقوم شركة FIRST BRNO MACHINE WORKS، المؤسسة الوطنية، BRNO C.S.S.R.، بتصميم وبناء وتصنيع وتوريد سخانات الهواء التجديدية من نوع Ljungstrom (Ljs) بناءً على عقد ترخيص مع الشركة السويدية SVENSKA rotor Maskiner A, B، STOCKHOLM.", "type": "paragraph"}, {"text": "بدأ المسودة الأولى م.: Adel Mahmoud Al-Maadawi، وراجعها مدير الصيانة م. Saad Mostafa، ونقحها م.: Samir Abdel-Gelil في EDEPCo.، وقبلها المدير العام للصيانة Ali Mostafa Al-lithy، واعتمدها م.: Mostafa Alam رئيس قطاع محطة Talkha steam power station 2 x 210 MW.", "type": "paragraph"}, {"text": "احتياطات السلامة", "type": "paragraph"}, {"text": "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،", "type": "paragraph"}, {"text": "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،", "type": "paragraph"}, {"text": "ارتداء خوذة السلامة والأحذية.", "type": "paragraph"}, {"items": ["يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"], "type": "list"}, {"text": "أدوات ومعدات", "type": "paragraph"}, {"items": ["طقم أدوات صيانة كامل.", "سائل تنظيف، مجس قياس (فييلر)."], "type": "list"}, {"text": "العمل الواجب تنفيذه", "type": "paragraph"}, {"items": ["تأكد من عدم وجود أي ضوضاء أو اهتزاز غير طبيعي، وامنعه إذا وُجد.", "تأكد من عدم وجود أي تسرب للهواء أو غازات المداخن من فتحات التفتيش، وامنعه إذا وُجد.", "فحص تشغيل مضخة زيت التشحيم وإصلاحها إذا وُجدت أي حالة غير طبيعية (ضوضاء، اهتزاز، تسرب، انخفاض الضغط).", "فحص مستوى الزيت في خزان زيت التشحيم وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.", "فحص مستوى الزيت في محمل التوجيه العلوي والتأكد من عدم وجود أي تسرب وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.", "فحص مستوى الزيت في وحدة القيادة والتأكد من عدم وجود أي تسرب للزيت وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.", "فحص وتسجيل/قياس درجة حرارة المحملين العلوي والسفلي (وهي حوالي 40-50 C).", "تنظيف مرشح سحب الزيت داخل خزان الزيت.", "قراءة وتسجيل ضغط مضخة زيت التشحيم (350:380 kpa).", "فحص مستوى الزيت في وحدة قيادة معدات النفخ وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.", "التأكد من عدم وجود أي تسرب في أنابيب الزيت ومياه التبريد وتصحيحه إذا وُجد."], "type": "list"}, {"text": "ملاحظات:", "type": "paragraph"}, {"text": "........................................................................................................................................", "type": "paragraph"}, {"text": "........................................................................................................................................", "type": "paragraph"}, {"text": "الموقع: كود المعدة:", "type": "paragraph"}, {"text": "فحص بواسطة: \nالتوقيع: \nالتاريخ:", "type": "paragraph"}, {"text": "MRDS ورقة بيانات سجل الصيانة MRDS", "type": "paragraph"}, {"text": "جدول رقم (1)", "type": "paragraph"}, {"text": "البند", "type": "paragraph"}, {"rows": [["2", "", "50\nC", "C", "", "", ""], ["3", "", "50 C", "C", "", "", ""], ["4", "", "30-40 C", "C", "", "", ""], ["5", "", "غاز", "زيت", "C", "غاز", "زيت", "غاز", "زيت", ""], ["249", "268", "", "", ""]], "type": "table"}], "source_language": "en", "target_language": "ar", "text_target": "محطات القوى\nالإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1 لسخان الهواء التجديدي الدوار الرأسي، الذي يجب تنفيذه كل شهرين كما هو موضح بـ M2 في خانة العنوان.\nتقوم شركة FIRST BRNO MACHINE WORKS، المؤسسة الوطنية، BRNO C.S.S.R.، بتصميم وبناء وتصنيع وتوريد سخانات الهواء التجديدية من نوع Ljungstrom (Ljs) بناءً على عقد ترخيص مع الشركة السويدية SVENSKA rotor Maskiner A, B، STOCKHOLM.\nبدأ المسودة الأولى م.: Adel Mahmoud Al-Maadawi، وراجعها مدير الصيانة م. Saad Mostafa، ونقحها م.: Samir Abdel-Gelil في EDEPCo.، وقبلها المدير العام للصيانة Ali Mostafa Al-lithy، واعتمدها م.: Mostafa Alam رئيس قطاع محطة Talkha steam power station 2 x 210 MW.\nاحتياطات السلامة\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتداء خوذة السلامة والأحذية.\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nأدوات ومعدات\nطقم أدوات صيانة كامل.\nسائل تنظيف، مجس قياس (فييلر).\nالعمل الواجب تنفيذه\nتأكد من عدم وجود أي ضوضاء أو اهتزاز غير طبيعي، وامنعه إذا وُجد.\nتأكد من عدم وجود أي تسرب للهواء أو غازات المداخن من فتحات التفتيش، وامنعه إذا وُجد.\nفحص تشغيل مضخة زيت التشحيم وإصلاحها إذا وُجدت أي حالة غير طبيعية (ضوضاء، اهتزاز، تسرب، انخفاض الضغط).\nفحص مستوى الزيت في خزان زيت التشحيم وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.\nفحص مستوى الزيت في محمل التوجيه العلوي والتأكد من عدم وجود أي تسرب وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.\nفحص مستوى الزيت في وحدة القيادة والتأكد من عدم وجود أي تسرب للزيت وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.\nفحص وتسجيل/قياس درجة حرارة المحملين العلوي والسفلي (وهي حوالي 40-50 C).\nتنظيف مرشح سحب الزيت داخل خزان الزيت.\nقراءة وتسجيل ضغط مضخة زيت التشحيم (350:380 kpa).\nفحص مستوى الزيت في وحدة قيادة معدات النفخ وإضافة زيت إذا كان المستوى أقل من ثلثي زجاج بيان الزيت.\nالتأكد من عدم وجود أي تسرب في أنابيب الزيت ومياه التبريد وتصحيحه إذا وُجد.\nملاحظات:\n........................................................................................................................................\n........................................................................................................................................\nالموقع: كود المعدة:\nفحص بواسطة: \nالتوقيع: \nالتاريخ:\nMRDS ورقة بيانات سجل الصيانة MRDS\nجدول رقم (1)\nالبند\n", "title_target": "AH-001-R0 معتمدة", "uncertain_terms": [{"context": "vertical rotary regenerative air heater", "note": "ترجمة regenerative air heater إلى سخان الهواء التجديدي حسب الوثائق المقابلة.", "term": "regenerative air heater"}, {"context": "Check and record / measure the temperature of the upper and lower bearing ( its about 40 50 C )", "note": "أُبقيت القيم كما هي؛ وُضعت شرطة بين 40 و 50 حسب المعنى (40-50).", "term": "40 50 C"}, {"context": "The FIRST BRNO MACHINE WORKS ... offers designs construes, manufactures and delivers", "note": "المصدر به خطأ (construes)؛ تُرجم على أنه constructs أي يبني.", "term": "construes"}], "word_count_source": 425}