{"category": "boilers", "doc_number": "BG-001-R0", "id": "gen-docs-boilers-bg-001-r0-htm", "sections_target": [{"rows": [["محطات القوى", "الإجراء الفني"]], "type": "table"}, {"text": "مقدمة", "type": "paragraph"}, {"text": "توضح هذه الوثيقة خطوات إجراءات الصيانة الرئيسية P1 المطلوبة لمسدس حارق الزيت، التي يجب تنفيذها على أساس سنوي أو عند وجود أي عطل في الحارق كما هو موضح بـ Y1 في خانة العنوان.", "type": "paragraph"}, {"text": "بدأ المسودة الأولى م. Hesham M. Hassan، وراجعها المدير م. Saad Mostafa، ونقحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Alam: رئيس قطاع محطة Talkha Steam Power Station 2x210MW.", "type": "paragraph"}, {"text": "المواصفات الفنية لمسدس هذا الحارق", "type": "paragraph"}, {"text": "احتياطات السلامة", "type": "paragraph"}, {"text": "أوقف حارق الزيت.", "type": "paragraph"}, {"text": "اعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت.", "type": "paragraph"}, {"items": ["يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،", "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،", "ارتدِ خوذة السلامة والأحذية ... إلخ", "أوقف حارق الزيت.", "اعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت."], "type": "list"}, {"text": "أدوات ومعدات", "type": "paragraph"}, {"text": "طقم أدوات صيانة كامل.", "type": "paragraph"}, {"text": "قدمة ذات ورنية، سائل تنظيف.", "type": "paragraph"}, {"items": ["طقم أدوات صيانة كامل.", "قدمة ذات ورنية، سائل تنظيف."], "type": "list"}, {"text": "العمل الواجب تنفيذه", "type": "paragraph"}, {"text": "فكك مسدس حارق الزيت من أنبوب توجيه الحارق", "type": "paragraph"}, {"text": "فحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت.", "type": "paragraph"}, {"text": "قبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في الشكل (2).", "type": "paragraph"}, {"text": "فحص مقياس ضغط المازوت (يجب أن يكون صفرًا).", "type": "paragraph"}, {"text": "جهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت.", "type": "paragraph"}, {"text": "فك وصلة الهواء (62).", "type": "paragraph"}, {"text": "افصل مقابس خراطيم مدخل/مخرج المازوت المتصلة بـ I,II,III", "type": "paragraph"}, {"text": "فك المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A).", "type": "paragraph"}, {"text": "فك المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A).", "type": "paragraph"}, {"text": "أخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)", "type": "paragraph"}, {"items": ["فحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت.", "قبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في الشكل (2).", "فحص مقياس ضغط المازوت (يجب أن يكون صفرًا).", "جهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت.", "فك وصلة الهواء (62).", "افصل مقابس خراطيم مدخل/مخرج المازوت المتصلة بـ I,II,III", "فك المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A).", "فك المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A).", "أخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)"], "type": "list"}, {"text": "فك أجزاء جسم مسدس حارق الزيت", "type": "paragraph"}, {"text": "افصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه.", "type": "paragraph"}, {"text": "باستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة.", "type": "paragraph"}, {"text": "أغلق هواء الخدمة.", "type": "paragraph"}, {"text": "فك المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4).", "type": "paragraph"}, {"text": "فك الصامولة المقابلة (56) والصامولة القابلة للضبط (57).", "type": "paragraph"}, {"text": "فك صامولة الغطاء (12) وأخرج الفوهة (51) والرذاذ (50).", "type": "paragraph"}, {"text": "حرّر الحلقة O (55) التي تُحكم بين الرذاذ (50) والأنبوب الداخلي (10).", "type": "paragraph"}, {"text": "أخرج الإبرة (47) من جسم مسدس حارق الزيت.", "type": "paragraph"}, {"items": ["افصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه.", "باستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة.", "أغلق هواء الخدمة.", "فك المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4).", "فك الصامولة المقابلة (56) والصامولة القابلة للضبط (57).", "فك صامولة الغطاء (12) وأخرج الفوهة (51) والرذاذ (50).", "حرّر الحلقة O (55) التي تُحكم بين الرذاذ (50) والأنبوب الداخلي (10).", "أخرج الإبرة (47) من جسم مسدس حارق الزيت."], "type": "list"}, {"text": "فك أجزاء جسم دليل الإبرة", "type": "paragraph"}, {"text": "فك العجلة اليدوية (17)", "type": "paragraph"}, {"text": "فك المسامير (31)", "type": "paragraph"}, {"text": "فك المسامير (59) التي تربط فلانشة جسم دليل الإبرة بفلانشة جسم صمام البوابة (3)", "type": "paragraph"}, {"text": "أخرج قضيب التوجيه (63) وإبرة التوجيه (15) والنابض (14).", "type": "paragraph"}, {"text": "حرّر الحلقات O (46)، (43)، (45/1)، (45/2).", "type": "paragraph"}, {"items": ["فك العجلة اليدوية (17)", "فك المسامير (31)", "فك المسامير (59) التي تربط فلانشة جسم دليل الإبرة بفلانشة جسم صمام البوابة (3)", "أخرج قضيب التوجيه (63) وإبرة التوجيه (15) والنابض (14).", "حرّر الحلقات O (46)، (43)، (45/1)، (45/2)."], "type": "list"}, {"text": "فك أجزاء صمام البوابة خماسي الاتجاهات", "type": "paragraph"}, {"text": "فك المسامير (60) التي تربط فلانشة صمام البوابة خماسي الاتجاهات (3) بفلانشة الجزء الهوائي (2)", "type": "paragraph"}, {"text": "أخرج صمام البوابة الموزع (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)", "type": "paragraph"}, {"text": "أزل المسمار (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بصمام البوابة الموزع (8)", "type": "paragraph"}, {"text": "حرّر الحلقات O (45/3).", "type": "paragraph"}, {"items": ["فك المسامير (60) التي تربط فلانشة صمام البوابة خماسي الاتجاهات (3) بفلانشة الجزء الهوائي (2)", "أخرج صمام البوابة الموزع (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)", "أزل المسمار (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بصمام البوابة الموزع (8)", "حرّر الحلقات O (45/3)."], "type": "list"}, {"text": "فك الأجزاء الهوائية", "type": "paragraph"}, {"text": "فك الغطاء (1) وأخرج النابض (13).", "type": "paragraph"}, {"text": "أخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2).", "type": "paragraph"}, {"text": "فك الصامولة (29) وأزل الحلقة المقابلة (32).", "type": "paragraph"}, {"text": "أخرج قضيب المكبس (7) من المكبس (6).", "type": "paragraph"}, {"text": "حرّر الحلقة O (43/2) من جسم بطانة المكبس (2)", "type": "paragraph"}, {"text": "حرّر الحلقة O (44) من تجويف المكبس الداخلي.", "type": "paragraph"}, {"text": "حرّر الحلقة O (42) من القطر الخارجي للمكبس.", "type": "paragraph"}, {"items": ["فك الغطاء (1) وأخرج النابض (13).", "أخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2).", "فك الصامولة (29) وأزل الحلقة المقابلة (32).", "أخرج قضيب المكبس (7) من المكبس (6).", "حرّر الحلقة O (43/2) من جسم بطانة المكبس (2)", "حرّر الحلقة O (44) من تجويف المكبس الداخلي.", "حرّر الحلقة O (42) من القطر الخارجي للمكبس."], "type": "list"}, {"text": "فحص وتجديد جميع أجزاء مسدس حارق الزيت", "type": "paragraph"}, {"text": "أجزاء جسم مسدس حارق الزيت", "type": "paragraph"}, {"text": "فحص الطرف شبه الكروي للإبرة (47) وتلميعه أو تجديده عند الحاجة.", "type": "paragraph"}, {"text": "فحص الرذاذ (50) والفوهة (51) وتجديدهما عند الحاجة.", "type": "paragraph"}, {"text": "تجديد الحلقات O (55)، (45/1).", "type": "paragraph"}, {"items": ["فحص الطرف شبه الكروي للإبرة (47) وتلميعه أو تجديده عند الحاجة.", "فحص الرذاذ (50) والفوهة (51) وتجديدهما عند الحاجة.", "تجديد الحلقات O (55)، (45/1)."], "type": "list"}, {"text": "أجزاء دليل الإبرة", "type": "paragraph"}, {"text": "فحص النابض (14) وتجديده عند الحاجة.", "type": "paragraph"}, {"text": "تجديد الحلقات O (46)، (43/1).", "type": "paragraph"}, {"text": "تجديد الحلقة O (45/2).", "type": "paragraph"}, {"text": "فحص قضيبي التوجيه (63)، (64) من التآكل الميكانيكي وتجديدهما عند الحاجة.", "type": "paragraph"}, {"items": ["فحص النابض (14) وتجديده عند الحاجة.", "تجديد الحلقات O (46)، (43/1).", "تجديد الحلقة O (45/2).", "فحص قضيبي التوجيه (63)، (64) من التآكل الميكانيكي وتجديدهما عند الحاجة."], "type": "list"}, {"text": "أجزاء صمام البوابة خماسي الاتجاهات", "type": "paragraph"}, {"text": "فحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وتجديدهما إذا كان هناك خلوص كبير بينهما.", "type": "paragraph"}, {"items": ["فحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وتجديدهما إذا كان هناك خلوص كبير بينهما."], "type": "list"}, {"text": "الأجزاء الهوائية", "type": "paragraph"}, {"text": "فحص جسم الأسطوانة الهوائية (2) وتجديده عند الحاجة.", "type": "paragraph"}, {"text": "فحص المكبس (6) وتجديده عند الحاجة.", "type": "paragraph"}, {"text": "فحص النابض (13) وتجديده عند الحاجة.", "type": "paragraph"}, {"text": "تجديد الحلقات O (45/3)، (43/2)، (42).", "type": "paragraph"}, {"items": ["فحص جسم الأسطوانة الهوائية (2) وتجديده عند الحاجة.", "فحص المكبس (6) وتجديده عند الحاجة.", "فحص النابض (13) وتجديده عند الحاجة.", "تجديد الحلقات O (45/3)، (43/2)، (42)."], "type": "list"}, {"text": "تجميع جميع أجزاء مسدس حارق الزيت", "type": "paragraph"}, {"text": "نظف كل جزء جيدًا.", "type": "paragraph"}, {"text": "سيتم تجميع كل جزء بالتسلسل العكسي لفك كل جزء.", "type": "paragraph"}, {"items": ["نظف كل جزء جيدًا.", "سيتم تجميع كل جزء بالتسلسل العكسي لفك كل جزء."], "type": "list"}, {"text": "ضبط إبرة مسدس حارق الزيت", "type": "paragraph"}, {"text": "بعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).", "type": "paragraph"}, {"text": "قِس المسافة (x) كما في الشكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في حالة تشغيل إلى مدخل الهواء (62)", "type": "paragraph"}, {"text": "إذا لم تكن المسافة صحيحة، نقوم بما يلي:\n* أغلق هواء الخدمة، * فك المسامير (58)،\n* اضبط من الصامولتين (57)، (56).", "type": "paragraph"}, {"text": "بعد الضبط النهائي، يجب ربط كل المسامير والصواميل جيدًا بالتسلسل المتقاطع.", "type": "paragraph"}, {"items": ["بعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).", "قِس المسافة (x) كما في الشكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في حالة تشغيل إلى مدخل الهواء (62)", "إذا لم تكن المسافة صحيحة، نقوم بما يلي:\n* أغلق هواء الخدمة، * فك المسامير (58)،\n* اضبط من الصامولتين (57)، (56).", "بعد الضبط النهائي، يجب ربط كل المسامير والصواميل جيدًا بالتسلسل المتقاطع."], "type": "list"}, {"text": "اختبار مسدس حارق الزيت", "type": "paragraph"}, {"text": "اختبر مسدس حارق الزيت من التسرب بهواء الضغط في المدخل (II) وافحص التسرب باستخدام عامل تكوين الرغوة الذي يكوّن فقاعات إذا كان هناك تسرب.", "type": "paragraph"}, {"items": ["اختبر مسدس حارق الزيت من التسرب بهواء الضغط في المدخل (II) وافحص التسرب باستخدام عامل تكوين الرغوة الذي يكوّن فقاعات إذا كان هناك تسرب."], "type": "list"}, {"text": "مهم: (أثناء التشغيل)", "type": "paragraph"}, {"text": "* إذا كان هناك تسرب زيت من الجزء (16)، فهذا يشير إلى أن حلقة إحكام قضيب المكبس (43/2) معيبة على الأرجح.", "type": "paragraph"}, {"text": "* إذا كان هناك تسرب لهواء الضغط من خلال فتحة (65) في جسم الأسطوانة الهوائية (2)، فهذا يشير إلى أن حلقة إحكام الأسطوانة الهوائية (42) معيبة.", "type": "paragraph"}, {"text": "الموقع: \nكود المعدة:", "type": "paragraph"}, {"text": "فحص بواسطة:\nالتوقيع:\nالتاريخ:", "type": "paragraph"}], "source_language": "en", "target_language": "ar", "text_target": "\nمقدمة\nتوضح هذه الوثيقة خطوات إجراءات الصيانة الرئيسية P1 المطلوبة لمسدس حارق الزيت، التي يجب تنفيذها على أساس سنوي أو عند وجود أي عطل في الحارق كما هو موضح بـ Y1 في خانة العنوان.\nبدأ المسودة الأولى م. Hesham M. Hassan، وراجعها المدير م. Saad Mostafa، ونقحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Alam: رئيس قطاع محطة Talkha Steam Power Station 2x210MW.\nالمواصفات الفنية لمسدس هذا الحارق\nاحتياطات السلامة\nأوقف حارق الزيت.\nاعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت.\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ خوذة السلامة والأحذية ... إلخ\nأوقف حارق الزيت.\nاعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل ومخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت.\nأدوات ومعدات\nطقم أدوات صيانة كامل.\nقدمة ذات ورنية، سائل تنظيف.\nطقم أدوات صيانة كامل.\nقدمة ذات ورنية، سائل تنظيف.\nالعمل الواجب تنفيذه\nفكك مسدس حارق الزيت من أنبوب توجيه الحارق\nفحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت.\nقبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في الشكل (2).\nفحص مقياس ضغط المازوت (يجب أن يكون صفرًا).\nجهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت.\nفك وصلة الهواء (62).\nافصل مقابس خراطيم مدخل/مخرج المازوت المتصلة بـ I,II,III\nفك المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A).\nفك المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A).\nأخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)\nفحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت.\nقبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في الشكل (2).\nفحص مقياس ضغط المازوت (يجب أن يكون صفرًا).\nجهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت.\nفك وصلة الهواء (62).\nافصل مقابس خراطيم مدخل/مخرج المازوت المتصلة بـ I,II,III\nفك المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A).\nفك المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A).\nأخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)\nفك أجزاء جسم مسدس حارق الزيت\nافصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه.\nباستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة.\nأغلق هواء الخدمة.\nفك المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4).\nفك الصامولة المقابلة (56) والصامولة القابلة للضبط (57).\nفك صامولة الغطاء (12) وأخرج الفوهة (51) والرذاذ (50).\nحرّر الحلقة O (55) التي تُحكم بين الرذاذ (50) والأنبوب الداخلي (10).\nأخرج الإبرة (47) من جسم مسدس حارق الزيت.\nافصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه.\nباستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة.\nأغلق هواء الخدمة.\nفك المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4).\nفك الصامولة المقابلة (56) والصامولة القابلة للضبط (57).\nفك صامولة الغطاء (12) وأخرج الفوهة (51) والرذاذ (50).\nحرّر الحلقة O (55) التي تُحكم بين الرذاذ (50) والأنبوب الداخلي (10).\nأخرج الإبرة (47) من جسم مسدس حارق الزيت.\nفك أجزاء جسم دليل الإبرة\nفك العجلة اليدوية (17)\nفك المسامير (31)\nفك المسامير (59) التي تربط فلانشة جسم دليل الإبرة بفلانشة جسم صمام البوابة (3)\nأخرج قضيب التوجيه (63) وإبرة التوجيه (15) والنابض (14).\nحرّر الحلقات O (46)، (43)، (45/1)، (45/2).\nفك العجلة اليدوية (17)\nفك المسامير (31)\nفك المسامير (59) التي تربط فلانشة جسم دليل الإبرة بفلانشة جسم صمام البوابة (3)\nأخرج قضيب التوجيه (63) وإبرة التوجيه (15) والنابض (14).\nحرّر الحلقات O (46)، (43)، (45/1)، (45/2).\nفك أجزاء صمام البوابة خماسي الاتجاهات\nفك المسامير (60) التي تربط فلانشة صمام البوابة خماسي الاتجاهات (3) بفلانشة الجزء الهوائي (2)\nأخرج صمام البوابة الموزع (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)\nأزل المسمار (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بصمام البوابة الموزع (8)\nحرّر الحلقات O (45/3).\nفك المسامير (60) التي تربط فلانشة صمام البوابة خماسي الاتجاهات (3) بفلانشة الجزء الهوائي (2)\nأخرج صمام البوابة الموزع (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)\nأزل المسمار (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بصمام البوابة الموزع (8)\nحرّر الحلقات O (45/3).\nفك الأجزاء الهوائية\nفك الغطاء (1) وأخرج النابض (13).\nأخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2).\nفك الصامولة (29) وأزل الحلقة المقابلة (32).\nأخرج قضيب المكبس (7) من المكبس (6).\nحرّر الحلقة O (43/2) من جسم بطانة المكبس (2)\nحرّر الحلقة O (44) من تجويف المكبس الداخلي.\nحرّر الحلقة O (42) من القطر الخارجي للمكبس.\nفك الغطاء (1) وأخرج النابض (13).\nأخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2).\nفك الصامولة (29) وأزل الحلقة المقابلة (32).\nأخرج قضيب المكبس (7) من المكبس (6).\nحرّر الحلقة O (43/2) من جسم بطانة المكبس (2)\nحرّر الحلقة O (44) من تجويف المكبس الداخلي.\nحرّر الحلقة O (42) من القطر الخارجي للمكبس.\nفحص وتجديد جميع أجزاء مسدس حارق الزيت\nأجزاء جسم مسدس حارق الزيت\nفحص الطرف شبه الكروي للإبرة (47) وتلميعه أو تجديده عند الحاجة.\nفحص الرذاذ (50) والفوهة (51) وتجديدهما عند الحاجة.\nتجديد الحلقات O (55)، (45/1).\nفحص الطرف شبه الكروي للإبرة (47) وتلميعه أو تجديده عند الحاجة.\nفحص الرذاذ (50) والفوهة (51) وتجديدهما عند الحاجة.\nتجديد الحلقات O (55)، (45/1).\nأجزاء دليل الإبرة\nفحص النابض (14) وتجديده عند الحاجة.\nتجديد الحلقات O (46)، (43/1).\nتجديد الحلقة O (45/2).\nفحص قضيبي التوجيه (63)، (64) من التآكل الميكانيكي وتجديدهما عند الحاجة.\nفحص النابض (14) وتجديده عند الحاجة.\nتجديد الحلقات O (46)، (43/1).\nتجديد الحلقة O (45/2).\nفحص قضيبي التوجيه (63)، (64) من التآكل الميكانيكي وتجديدهما عند الحاجة.\nأجزاء صمام البوابة خماسي الاتجاهات\nفحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وتجديدهما إذا كان هناك خلوص كبير بينهما.\nفحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وتجديدهما إذا كان هناك خلوص كبير بينهما.\nالأجزاء الهوائية\nفحص جسم الأسطوانة الهوائية (2) وتجديده عند الحاجة.\nفحص المكبس (6) وتجديده عند الحاجة.\nفحص النابض (13) وتجديده عند الحاجة.\nتجديد الحلقات O (45/3)، (43/2)، (42).\nفحص جسم الأسطوانة الهوائية (2) وتجديده عند الحاجة.\nفحص المكبس (6) وتجديده عند الحاجة.\nفحص النابض (13) وتجديده عند الحاجة.\nتجديد الحلقات O (45/3)، (43/2)، (42).\nتجميع جميع أجزاء مسدس حارق الزيت\nنظف كل جزء جيدًا.\nسيتم تجميع كل جزء بالتسلسل العكسي لفك كل جزء.\nنظف كل جزء جيدًا.\nسيتم تجميع كل جزء بالتسلسل العكسي لفك كل جزء.\nضبط إبرة مسدس حارق الزيت\nبعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).\nقِس المسافة (x) كما في الشكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في حالة تشغيل إلى مدخل الهواء (62)\nإذا لم تكن المسافة صحيحة، نقوم بما يلي:\n* أغلق هواء الخدمة، * فك المسامير (58)،\n* اضبط من الصامولتين (57)، (56).\nبعد الضبط النهائي، يجب ربط كل المسامير والصواميل جيدًا بالتسلسل المتقاطع.\nبعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).\nقِس المسافة (x) كما في الشكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في حالة تشغيل إلى مدخل الهواء (62)\nإذا لم تكن المسافة صحيحة، نقوم بما يلي:\n* أغلق هواء الخدمة، * فك المسامير (58)،\n* اضبط من الصامولتين (57)، (56).\nبعد الضبط النهائي، يجب ربط كل المسامير والصواميل جيدًا بالتسلسل المتقاطع.\nاختبار مسدس حارق الزيت\nاختبر مسدس حارق الزيت من التسرب بهواء الضغط في المدخل (II) وافحص التسرب باستخدام عامل تكوين الرغوة الذي يكوّن فقاعات إذا كان هناك تسرب.\nاختبر مسدس حارق الزيت من التسرب بهواء الضغط في المدخل (II) وافحص التسرب باستخدام عامل تكوين الرغوة الذي يكوّن فقاعات إذا كان هناك تسرب.\nمهم: (أثناء التشغيل)\n* إذا كان هناك تسرب زيت من الجزء (16)، فهذا يشير إلى أن حلقة إحكام قضيب المكبس (43/2) معيبة على الأرجح.\n* إذا كان هناك تسرب لهواء الضغط من خلال فتحة (65) في جسم الأسطوانة الهوائية (2)، فهذا يشير إلى أن حلقة إحكام الأسطوانة الهوائية (42) معيبة.\nالموقع: \nكود المعدة:\nفحص بواسطة:\nالتوقيع:\nالتاريخ:", "title_target": "BG-001-R0 معتمدة", "uncertain_terms": [{"context": "oil burner gun", "note": "ترجمة burner gun إلى مسدس الحارق.", "term": "oil burner gun"}, {"context": "Mazot pressure gauge", "note": "أُبقي Mazot (المازوت) كما هو بالتعريب الشائع.", "term": "Mazot"}, {"context": "Screw off hand (17)", "note": "المصدر مختصر (hand)؛ تُرجم على أنه العجلة اليدوية (handwheel).", "term": "hand (17)"}, {"context": "After final adjust we must light every bolts and nuts in cross sequence well.", "note": "المصدر به خطأ (light)؛ تُرجم على أنه tighten أي ربط.", "term": "light every bolts"}, {"context": "renewed (Check ... and renewed it if needed)", "note": "تُرجمت renewed إلى تجديد (فحص وتجديد/استبدال عند الحاجة).", "term": "renewed"}, {"context": "five way gate valve", "note": "ترجمة five way gate valve إلى صمام البوابة خماسي الاتجاهات.", "term": "five way gate valve"}, {"context": "atomizer (50)", "note": "ترجمة atomizer إلى الرذاذ (موزع الزيت).", "term": "atomizer"}], "word_count_source": 1786}