{
 "id": "gen-docs-boilers-fan-012-r0-01-htm",
 "doc_number": "FAN-012-R0",
 "category": "boilers",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "FAN-012-R0",
 "sections_target": [
  {
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "توضح هذه الوثيقة تفاصيل الصيانة الثانوية (P1-Y1)، وتُنفذ هذه الصيانة الثانوية كل عام كما هو موضح بـ Y1 في خانة العنوان أعلاه",
   "type": "paragraph"
  },
  {
   "text": "مروحة إعادة تدوير الغاز GR FAN تُستخدم لرفع درجة حرارة إعادة التسخين",
   "type": "paragraph"
  },
  {
   "text": "بدأ المسودة الأولى م. Abdalla M. Abdalla، وراجعها المدير م. Gamal Arafa، ونقحها م. Samir Abd El-Gelil مهندس مراقبة الجودة في EDEC، وقبلها المدير العام م. M.Abd El Salam، واعتمدها م. Michael Goerge: رئيس قطاع محطة Ayoun Moussa البخارية 2x320MW",
   "type": "paragraph"
  },
  {
   "text": "المواصفات الفنية لمروحة إعادة تدوير الغاز GR FAN",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "البند",
     "مروحة GR FAN"
    ],
    [
     "عدد مروحة GR FAN",
     "4"
    ],
    [
     "نوع مروحة GR FAN",
     "طرد مركزي"
    ],
    [
     "الشركة المصنعة",
     "T.L.T"
    ],
    [
     "السعة m^3/s",
     "85.3"
    ],
    [
     "الضغط الساكن kpa",
     "2.06"
    ],
    [
     "المائع",
     "غازات المداخن"
    ],
    [
     "عدد اللفات في الدقيقة",
     "1000"
    ],
    [
     "نوع المحمل",
     "محمل انزلاقي"
    ],
    [
     "مقاس المحمل",
     "3 7/16 inch"
    ],
    [
     "نوع الزيت الموصى به",
     "Mobil D.T.E. heavy ISO \nVG 100"
    ],
    [
     "قدرة المحرك kw",
     "460"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "text": "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
   "type": "paragraph"
  },
  {
   "text": "سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،",
   "type": "paragraph"
  },
  {
   "text": "ارتداء خوذة السلامة والأحذية.",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،",
    "ارتداء خوذة السلامة والأحذية.",
    "اعزل قاطع محرك مروحة GR FAN هذه.",
    "اعزل كابل التغذية الكهربائية لمحرك مروحة GR FAN هذه.",
    "اعزل مروحة GR FAN ميكانيكيًا بإغلاق صمامي السحب والطرد."
   ],
   "type": "list"
  },
  {
   "text": "أدوات ومعدات",
   "type": "paragraph"
  },
  {
   "items": [
    "سائل تنظيف، مقياس الثخانة (فيلر)، ساحب يدوي",
    "طقم أدوات صيانة كامل.",
    "جهاز رفع مناسب.",
    "مطرقة، مؤشر قرصي، مفتاح عزم"
   ],
   "type": "list"
  },
  {
   "text": "العمل الواجب تنفيذه",
   "type": "paragraph"
  },
  {
   "items": [
    "افصل نصف كوبلن جهة المروحة عن العضو الدوار وافحص نصفي الكوبلن من جهة المروحة وجهة المحرك من التآكل",
    "نظف جميع الأجزاء وأعد التشحيم.",
    "يلزم تجهيزات رفع لفك صرر الكوبلن. وبالإضافة إلى هذه التجهيزات، يلزم رافعات هيدروليكية.",
    "متطلبات ربط المسامير بالعزم.",
    "فحص محاذاة المحرك والعمود الوسيط (إن وُجد) والكوبلنات.",
    "قد يؤثر التآكل أو التلف على اتزان المروحة.",
    "فحص جميع خراطيم وأنابيب ووصلات نظام زيت التشحيم والنظام الهيدروليكي من التسرب.",
    "فحص بطانات العضو الدوار والريش",
    "فحص وإصلاح الغلاف وصندوق الدخول حسب الحاجة",
    "فحص وضبط تآكل الكوبلن ومحاذاته حسب الحاجة",
    "فحص وضبط ريش الدامبر وروابطه حسب الحاجة",
    "فحص وضبط مسامير تثبيت جسم العضو الدوار حسب الحاجة",
    "فحص وضبط محامل العمود وموانع التسرب حسب الحاجة",
    "خلوص مخروط الدخول"
   ],
   "type": "list"
  },
  {
   "text": "ملاحظات:",
   "type": "paragraph"
  },
  {
   "text": "........................................................................................................................................",
   "type": "paragraph"
  },
  {
   "text": "........................................................................................................................................",
   "type": "paragraph"
  },
  {
   "text": "الموقع: كود المعدة:",
   "type": "paragraph"
  },
  {
   "text": "فُحص\nبواسطة: التوقيع\n: التاريخ:",
   "type": "paragraph"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة تفاصيل الصيانة الثانوية (P1-Y1)، وتُنفذ هذه الصيانة الثانوية كل عام كما هو موضح بـ Y1 في خانة العنوان أعلاه\nمروحة إعادة تدوير الغاز GR FAN تُستخدم لرفع درجة حرارة إعادة التسخين\nبدأ المسودة الأولى م. Abdalla M. Abdalla، وراجعها المدير م. Gamal Arafa، ونقحها م. Samir Abd El-Gelil مهندس مراقبة الجودة في EDEC، وقبلها المدير العام م. M.Abd El Salam، واعتمدها م. Michael Goerge: رئيس قطاع محطة Ayoun Moussa البخارية 2x320MW\nالمواصفات الفنية لمروحة إعادة تدوير الغاز GR FAN\nالبند | مروحة GR FAN\nعدد مروحة GR FAN | 4\nنوع مروحة GR FAN | طرد مركزي\nالشركة المصنعة | T.L.T\nالسعة m^3/s | 85.3\nالضغط الساكن kpa | 2.06\nالمائع | غازات المداخن\nعدد اللفات في الدقيقة | 1000\nنوع المحمل | محمل انزلاقي\nمقاس المحمل | 3 7/16 inch\nنوع الزيت الموصى به | Mobil D.T.E. heavy ISO \nVG 100\nقدرة المحرك kw | 460\nاحتياطات السلامة\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتداء خوذة السلامة والأحذية.\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتداء خوذة السلامة والأحذية.\nاعزل قاطع محرك مروحة GR FAN هذه.\nاعزل كابل التغذية الكهربائية لمحرك مروحة GR FAN هذه.\nاعزل مروحة GR FAN ميكانيكيًا بإغلاق صمامي السحب والطرد.\nأدوات ومعدات\nسائل تنظيف، مقياس الثخانة (فيلر)، ساحب يدوي\nطقم أدوات صيانة كامل.\nجهاز رفع مناسب.\nمطرقة، مؤشر قرصي، مفتاح عزم\nالعمل الواجب تنفيذه\nافصل نصف كوبلن جهة المروحة عن العضو الدوار وافحص نصفي الكوبلن من جهة المروحة وجهة المحرك من التآكل\nنظف جميع الأجزاء وأعد التشحيم.\nيلزم تجهيزات رفع لفك صرر الكوبلن. وبالإضافة إلى هذه التجهيزات، يلزم رافعات هيدروليكية.\nمتطلبات ربط المسامير بالعزم.\nفحص محاذاة المحرك والعمود الوسيط (إن وُجد) والكوبلنات.\nقد يؤثر التآكل أو التلف على اتزان المروحة.\nفحص جميع خراطيم وأنابيب ووصلات نظام زيت التشحيم والنظام الهيدروليكي من التسرب.\nفحص بطانات العضو الدوار والريش\nفحص وإصلاح الغلاف وصندوق الدخول حسب الحاجة\nفحص وضبط تآكل الكوبلن ومحاذاته حسب الحاجة\nفحص وضبط ريش الدامبر وروابطه حسب الحاجة\nفحص وضبط مسامير تثبيت جسم العضو الدوار حسب الحاجة\nفحص وضبط محامل العمود وموانع التسرب حسب الحاجة\nخلوص مخروط الدخول\nملاحظات:\n........................................................................................................................................\n........................................................................................................................................\nالموقع: كود المعدة:\nفُحص\nبواسطة: التوقيع\n: التاريخ:",
 "word_count_source": 429,
 "uncertain_terms": [
  {
   "context": "GR FAN used for increasing reheater temperature",
   "note": "GR FAN هي مروحة إعادة تدوير الغاز حسب وثيقة FAN-024 المقابلة؛ أُبقي الاختصار GR FAN مع التوسيع عند أول ورود.",
   "term": "GR FAN"
  },
  {
   "context": "Check and adjust as required ROTOR BODY BOUND BOLTS",
   "note": "ترجمة BOUND BOLTS إلى مسامير التثبيت؛ المعنى الدقيق غير مؤكد.",
   "term": "ROTOR BODY BOUND BOLTS"
  },
  {
   "context": "jacking fixtures are required to remove the coupling hubs",
   "note": "ترجمة jacking fixtures إلى تجهيزات الرفع، وcoupling hubs إلى صرر الكوبلن.",
   "term": "jacking fixtures"
  },
  {
   "context": "Check and adjust as required SHAFT BEARINGS & SEALS",
   "note": "ترجمة SEALS إلى موانع التسرب.",
   "term": "SEALS"
  }
 ]
}