{
 "id": "gen-docs-boilers-pcv-002-r0-htm",
 "doc_number": "PCV-002-R0",
 "category": "boilers",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "PCV-002-R0",
 "sections_target": [
  {
   "rows": [
    [
     "محطات\nالقوى",
     "الإجراء\nالفني"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل عام كما هو موضح بـ Y1 في خانة العنوان.",
   "type": "paragraph"
  },
  {
   "text": "وظيفة هذه الصمامات هي محطة تخفيض ضغط غاز الوقود الذي يُستلم من شركة الغاز بضغط = 7 bar إلى 4 bar، وتعمل بالتوازي أثناء التشغيل الطبيعي",
   "type": "paragraph"
  },
  {
   "text": "بدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، واعتمدها م. Gamal El-safoury، وقبلها م. Mohamed El-Tahawy رئيس قطاع محطة Shoubra El-Kheimah P.S.، وصدّق عليها م. Nageh Soliman Shousha منسق التفتيش ومراقبة الجودة.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "text": "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
   "type": "paragraph"
  },
  {
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
   "type": "paragraph"
  },
  {
   "text": "ارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.",
   "type": "paragraph"
  },
  {
   "text": "اعزل هواء الأجهزة",
   "type": "paragraph"
  },
  {
   "text": "طهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.",
    "اعزل هواء الأجهزة",
    "طهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات"
   ],
   "type": "list"
  },
  {
   "text": "أدوات ومعدات",
   "type": "paragraph"
  },
  {
   "items": [
    "طقم الأدوات القياسي، شحم رقم Mobilplex 47، حشوة φ= 19 mm"
   ],
   "type": "list"
  },
  {
   "text": "العمل الواجب تنفيذه",
   "type": "paragraph"
  },
  {
   "text": "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ",
   "type": "paragraph"
  },
  {
   "text": "إعادة حشو الصمام",
   "type": "paragraph"
  },
  {
   "text": "اختبار شوط الصمام مع قسم صيانة الأجهزة IMD",
   "type": "paragraph"
  },
  {
   "text": "إعادة تشحيم صمامات العزل وفحص علبة التروس",
   "type": "paragraph"
  },
  {
   "items": [
    "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ",
    "إعادة حشو الصمام",
    "اختبار شوط الصمام مع قسم صيانة الأجهزة IMD",
    "إعادة تشحيم صمامات العزل وفحص علبة التروس"
   ],
   "type": "list"
  },
  {
   "text": "الموقع: المعدات\nالتعيين: فُحص بواسطة: التوقيع: \nتاريخ الاختبار:",
   "type": "paragraph"
  }
 ],
 "text_target": "محطات\nالقوى | الإجراء\nالفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل عام كما هو موضح بـ Y1 في خانة العنوان.\nوظيفة هذه الصمامات هي محطة تخفيض ضغط غاز الوقود الذي يُستلم من شركة الغاز بضغط = 7 bar إلى 4 bar، وتعمل بالتوازي أثناء التشغيل الطبيعي\nبدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، واعتمدها م. Gamal El-safoury، وقبلها م. Mohamed El-Tahawy رئيس قطاع محطة Shoubra El-Kheimah P.S.، وصدّق عليها م. Nageh Soliman Shousha منسق التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.\nاعزل هواء الأجهزة\nطهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.\nاعزل هواء الأجهزة\nطهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات\nأدوات ومعدات\nطقم الأدوات القياسي، شحم رقم Mobilplex 47، حشوة φ= 19 mm\nالعمل الواجب تنفيذه\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ\nإعادة حشو الصمام\nاختبار شوط الصمام مع قسم صيانة الأجهزة IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ\nإعادة حشو الصمام\nاختبار شوط الصمام مع قسم صيانة الأجهزة IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nالموقع: المعدات\nالتعيين: فُحص بواسطة: التوقيع: \nتاريخ الاختبار:",
 "word_count_source": 296,
 "uncertain_terms": [
  {
   "context": "Stroke the V/V with IMD (instrument mait department)",
   "note": "ترجمة stroke the valve إلى اختبار شوط الصمام (تحريكه شوطًا كاملًا)؛ وIMD قسم صيانة الأجهزة حسب التوسيع الوارد في النص (والمصدر يكتبه mait بدلًا من maint).",
   "term": "Stroke the V/V / IMD"
  },
  {
   "context": "The function of the V/Vs is reducing station for fuel gas",
   "note": "ترجمة reducing station إلى محطة تخفيض ضغط الغاز؛ وصياغة المصدر غير مكتملة نحويًا فتُرجمت بأقرب معنى دون إضافة معلومات.",
   "term": "reducing station"
  },
  {
   "context": "Work order must be issued and the qualified maintenance staff should the suitable safety category",
   "note": "النص الأصلي يفتقد الفعل (should carry)؛ تُرجمت بالمعنى المقصود دون إضافة معلومات.",
   "term": "should the suitable safety category"
  },
  {
   "context": "Purging lines by nitrogen and confirm the vents is hydrocarbon free",
   "note": "ترجمة purging إلى تطهير الخطوط، وvents إلى المنافس، حسب مصطلحات محطات القوى.",
   "term": "Purging / vents"
  }
 ]
}