{
 "id": "gen-docs-boilers-pcv-003-r0-htm",
 "doc_number": "PCV-003-R0",
 "category": "boilers",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "PCV-003-R0",
 "sections_target": [
  {
   "rows": [
    [
     "محطات\nالقوى",
     "الإجراء\nالفني"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه على أساس سنوي كما هو موضح بـ Y1 في خانة العنوان.",
   "type": "paragraph"
  },
  {
   "text": "وظيفة هذا الصمام (صمام واحد لكل وحدة) هي تقليل التدفق؛ وهو صمام منخفض السعة يُستخدم أثناء بدء تشغيل الوحدة",
   "type": "paragraph"
  },
  {
   "text": "بدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، وقبلها م. Gamal El-Safoury، واعتمدها م. Mohamed El-Tahawy رئيس قطاع محطة Shoubra El-Kheimah PS، وصدّق عليها م. Nageh Soliman Shousha؛ منسق MPIS ومدير التفتيش ومراقبة الجودة في CEPC.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "text": "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
   "type": "paragraph"
  },
  {
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
   "type": "paragraph"
  },
  {
   "text": "ارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.",
   "type": "paragraph"
  },
  {
   "text": "اعزل هواء الأجهزة",
   "type": "paragraph"
  },
  {
   "text": "طهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.",
    "اعزل هواء الأجهزة",
    "طهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات"
   ],
   "type": "list"
  },
  {
   "text": "أدوات ومعدات",
   "type": "paragraph"
  },
  {
   "items": [
    "طقم الأدوات القياسي",
    "مهمات الوقاية الشخصية",
    "شحم Mobilplex 47"
   ],
   "type": "list"
  },
  {
   "text": "العمل الواجب تنفيذه",
   "type": "paragraph"
  },
  {
   "text": "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة",
   "type": "paragraph"
  },
  {
   "text": "إعادة الحشو لمنع التسرب",
   "type": "paragraph"
  },
  {
   "text": "اختبار شوط الصمام مع قسم IMD",
   "type": "paragraph"
  },
  {
   "text": "إعادة تشحيم صمامات العزل وفحص علبة التروس",
   "type": "paragraph"
  },
  {
   "items": [
    "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة",
    "إعادة الحشو لمنع التسرب",
    "اختبار شوط الصمام مع قسم IMD",
    "إعادة تشحيم صمامات العزل وفحص علبة التروس"
   ],
   "type": "list"
  },
  {
   "text": "الموقع: الصمام\nالكود: فُحص بواسطة: التوقيع: \nتاريخ الاختبار:",
   "type": "paragraph"
  }
 ],
 "text_target": "محطات\nالقوى | الإجراء\nالفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه على أساس سنوي كما هو موضح بـ Y1 في خانة العنوان.\nوظيفة هذا الصمام (صمام واحد لكل وحدة) هي تقليل التدفق؛ وهو صمام منخفض السعة يُستخدم أثناء بدء تشغيل الوحدة\nبدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، وقبلها م. Gamal El-Safoury، واعتمدها م. Mohamed El-Tahawy رئيس قطاع محطة Shoubra El-Kheimah PS، وصدّق عليها م. Nageh Soliman Shousha؛ منسق MPIS ومدير التفتيش ومراقبة الجودة في CEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.\nاعزل هواء الأجهزة\nطهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.\nاعزل هواء الأجهزة\nطهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات\nأدوات ومعدات\nطقم الأدوات القياسي\nمهمات الوقاية الشخصية\nشحم Mobilplex 47\nالعمل الواجب تنفيذه\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة\nإعادة الحشو لمنع التسرب\nاختبار شوط الصمام مع قسم IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة\nإعادة الحشو لمنع التسرب\nاختبار شوط الصمام مع قسم IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nالموقع: الصمام\nالكود: فُحص بواسطة: التوقيع: \nتاريخ الاختبار:",
 "word_count_source": 292,
 "uncertain_terms": [
  {
   "context": "Stroke the valve with IMD",
   "note": "ترجمة stroke the valve إلى اختبار شوط الصمام (تحريكه شوطًا كاملًا).",
   "term": "Stroke the valve"
  },
  {
   "context": "The function of this valve (one valve per unit) is to minimize flow valve low capacity used during start up the unit",
   "note": "صياغة المصدر غير واضحة نحويًا (minimize flow valve low capacity)؛ تُرجمت بأقرب معنى حرفي دون إضافة معلومات.",
   "term": "minimize flow valve low capacity"
  },
  {
   "context": "Purging lines by nitrogen and confirm the vents is hydrocarbon free",
   "note": "ترجمة purging إلى تطهير الخطوط، وvents إلى المنافس، حسب مصطلحات محطات القوى.",
   "term": "Purging / vents"
  }
 ]
}