{
 "id": "gen-docs-switchgear-bd-001-r0-htm",
 "doc_number": "BD-001-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "BD-001-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا أو بعد أي أعطال كهربائية شديدة كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Elsaied Albiah، واختبرها م. Haytham Hemdan، وراجعها م. Adel Abd El kader، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Tarek Youssef Ali، رئيس قطاع محطة كهرباء عيون موسى."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية المناسبة مثل حذاء السلامة وخوذة السلامة ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "يجب فصل الجهد عن مجرى القضبان وتوصيل القضبان بالأرض."
  },
  {
   "type": "paragraph",
   "text": "يجب فحص مقاومة العزل باستخدام الميجر (500 فولت على الأقل) قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية المناسبة مثل حذاء السلامة وخوذة السلامة ... إلخ.",
    "يجب فصل الجهد عن مجرى القضبان وتوصيل القضبان بالأرض.",
    "يجب فحص مقاومة العزل باستخدام الميجر (500 فولت على الأقل) قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "مهمات السلامة والصحة المهنية."
  },
  {
   "type": "paragraph",
   "text": "مبين جهد."
  },
  {
   "type": "list",
   "items": [
    "مهمات السلامة والصحة المهنية.",
    "مبين جهد."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "العوازل الداعمة"
  },
  {
   "type": "paragraph",
   "text": "وهي مركبة على طول القضيب، ويتكون كل دعامة من ثلاثة عوازل قابلة للفك من خارج العلبة."
  },
  {
   "type": "paragraph",
   "text": "افحص العوازل الداعمة."
  },
  {
   "type": "list",
   "items": [
    "افحص العوازل الداعمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الوصلات المربوطة بالمسامير للموصلات"
  },
  {
   "type": "paragraph",
   "text": "وهي موجودة في الوصلة بين القضيب والمحولات وخلايا محولات الجهد والمولد ووصلة الفصل."
  },
  {
   "type": "paragraph",
   "text": "افحص الوصلات المربوطة بالمسامير للموصلات."
  },
  {
   "type": "list",
   "items": [
    "افحص الوصلات المربوطة بالمسامير للموصلات."
   ]
  },
  {
   "type": "paragraph",
   "text": "المنافيخ والأكمام النيوبرينية"
  },
  {
   "type": "paragraph",
   "text": "وهي مركبة عند جميع وصلات نهاية العلبة."
  },
  {
   "type": "paragraph",
   "text": "تأكد من عدم وجود قطع أو شروخ في المنافيخ والأكمام النيوبرينية."
  },
  {
   "type": "list",
   "items": [
    "تأكد من عدم وجود قطع أو شروخ في المنافيخ والأكمام النيوبرينية."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود مجرى القضبان: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا أو بعد أي أعطال كهربائية شديدة كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Mohamed Elsaied Albiah، واختبرها م. Haytham Hemdan، وراجعها م. Adel Abd El kader، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Tarek Youssef Ali، رئيس قطاع محطة كهرباء عيون موسى.\nقبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية المناسبة مثل حذاء السلامة وخوذة السلامة ... إلخ.\nيجب فصل الجهد عن مجرى القضبان وتوصيل القضبان بالأرض.\nيجب فحص مقاومة العزل باستخدام الميجر (500 فولت على الأقل) قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية المناسبة مثل حذاء السلامة وخوذة السلامة ... إلخ.\nيجب فصل الجهد عن مجرى القضبان وتوصيل القضبان بالأرض.\nيجب فحص مقاومة العزل باستخدام الميجر (500 فولت على الأقل) قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان.\nالعدد والأدوات والأجهزة المستخدمة\nمهمات السلامة والصحة المهنية.\nمبين جهد.\nمهمات السلامة والصحة المهنية.\nمبين جهد.\nالأعمال المطلوب تنفيذها\nالعوازل الداعمة\nوهي مركبة على طول القضيب، ويتكون كل دعامة من ثلاثة عوازل قابلة للفك من خارج العلبة.\nافحص العوازل الداعمة.\nافحص العوازل الداعمة.\nالوصلات المربوطة بالمسامير للموصلات\nوهي موجودة في الوصلة بين القضيب والمحولات وخلايا محولات الجهد والمولد ووصلة الفصل.\nافحص الوصلات المربوطة بالمسامير للموصلات.\nافحص الوصلات المربوطة بالمسامير للموصلات.\nالمنافيخ والأكمام النيوبرينية\nوهي مركبة عند جميع وصلات نهاية العلبة.\nتأكد من عدم وجود قطع أو شروخ في المنافيخ والأكمام النيوبرينية.\nتأكد من عدم وجود قطع أو شروخ في المنافيخ والأكمام النيوبرينية.\nملحوظات:\nالموقع: كود مجرى القضبان: فُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 412,
 "uncertain_terms": []
}