{
 "id": "gen-docs-switchgear-cb-109-r0-htm",
 "doc_number": "CB-109-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-109-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Sawsan El lethy، واختبرها م. Wael Taha في 11 أبريل 2003، وراجعها م. Adel Abd El Kader El Naggar، مهندس مراقبة الجودة في EDEP Co.، وقبلها المدير العام م. El Araby Ali Said، واعتمدها Awad Mohamed.Fathi، رئيس قطاع محطة كهرباء بورسعيد الغازية."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل،",
    "ارتدِ خوذة السلامة وحذاء السلامة.",
    "يجب فصل قاطع الدائرة.",
    "يجب فصل جميع دوائر التحكم.",
    "تأكد من إمكانية سحب القاطع من الوحدة المعدنية المغلقة.",
    "تأكد من تفريغ شحنة نابض القاطع."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات: لا تعمل على القاطع أو الآلية أثناء شحن النوابض إلا إذا كانت مثبتة في ذلك الوضع بواسطة الصيانة."
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "منفاخ هواء.",
    "طقم عدة كامل.",
    "فولتميتر رقمي.",
    "فرش.",
    "ورق صنفرة.",
    "سائل رش WD40.",
    "قطعة قماش ناعمة لأغراض التنظيف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "نظف جميع الأجزاء العازلة من ترسبات الدخان والغبار باستخدام قطعة قماش جافة."
  },
  {
   "type": "paragraph",
   "text": "نظف الجلبات باستخدام قطعة قماش جافة."
  },
  {
   "type": "paragraph",
   "text": "نظف داخل حواجز الصندوق باستخدام قطعة قماش جافة."
  },
  {
   "type": "paragraph",
   "text": "نظف جميع الأجزاء المستوية في منطقة عنق القواطع باستخدام ورق الصنفرة."
  },
  {
   "type": "paragraph",
   "text": "(ولتسهيل مراجعة الضبط، يلخص ما يلي)"
  },
  {
   "type": "list",
   "items": [
    "(ولتسهيل مراجعة الضبط، يلخص ما يلي)"
   ]
  },
  {
   "type": "paragraph",
   "text": "مسح التلامس الأولي: من 1/4 بوصة إلى 5/16 بوصة ....... (الشكل 4)"
  },
  {
   "type": "paragraph",
   "text": "مسح تلامس القوس: 5/16 بوصة أو أكثر، والفجوة عند التلامسات الأولية ....... (الشكل 5)"
  },
  {
   "type": "paragraph",
   "text": "فجوة التلامسات الأولية: من 5-1/8 بوصة إلى 5-9/16 بوصة ....... (الشكل 4)"
  },
  {
   "type": "paragraph",
   "text": "مسح مزلاج الفصل: من 3/16 بوصة إلى 1/4 بوصة مع استناد مزلاج الفصل إلى دبوس الإيقاف ....... (الشكل 2، 6) و(الشكل 7)"
  },
  {
   "type": "paragraph",
   "text": "مشوار عضو الفصل المتحرك (trip armature): من 7/32 بوصة إلى 9/32 بوصة"
  },
  {
   "type": "paragraph",
   "text": "مسح مزلاج التوصيل: من 3/16 بوصة إلى 1/4 بوصة ....... (الشكل 3) و(الشكل 6)"
  },
  {
   "type": "paragraph",
   "text": "مزلاج التوصيل - مفتاح المراقبة: أقصى خلوص 1/32 بوصة ....... (الشكل 3، 13)"
  },
  {
   "type": "paragraph",
   "text": "مفتاح الموتور والريليه: أقصى خلوص 1/32 بوصة ....... (الشكل 3) و(الشكل 6)"
  },
  {
   "type": "paragraph",
   "text": "مفتاح التعشيق: أقصى خلوص 1/32 بوصة ....... (الشكل 6) و(الشكل 8)"
  },
  {
   "type": "paragraph",
   "text": "مخلبا القيادة والتعشيق: أقصى خلوص لأسنان السقاطة 0.015 بوصة ....... (الشكل 1، 2)"
  },
  {
   "type": "paragraph",
   "text": "تتلامس تلامسات مفتاح فحص المزلاج عندما تكون الفجوة بين مزلاج الفصل ودبوس الإيقاف 5/16 بوصة ..... الشكل 3"
  },
  {
   "type": "list",
   "items": [
    "تتلامس تلامسات مفتاح فحص المزلاج عندما تكون الفجوة بين مزلاج الفصل ودبوس الإيقاف 5/16 بوصة ..... الشكل 3"
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص جميع الصواميل والوردات والمسامير ودبابيس الكوتر والتوصيلات الطرفية للتأكد من إحكام ربطها."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع الأسلاك للتأكد من عدم حدوث تلف أثناء التركيب، واختبر احتمال وجود تأريض أو قصر."
  },
  {
   "type": "paragraph",
   "text": "شحم جميع أسطح المحامل الخاصة بالآلية."
  },
  {
   "type": "paragraph",
   "text": "شغّل القاطع ببطء باستخدام مفتاح الشحن اليدوي وتأكد من عدم وجود ربط أو احتكاك مفرط وأن القاطع يمكن تحريكه إلى وضع الفتح الكامل ووضع الإغلاق الكامل."
  },
  {
   "type": "paragraph",
   "text": "تأكد من إعادة دهان أي موضع تضرر فيه سطح الدهان فورًا."
  },
  {
   "type": "paragraph",
   "text": "أحكم ربط حواجز الصندوق."
  },
  {
   "type": "paragraph",
   "text": "افحص جهد التشغيل عند ملف التوصيل وملف الفصل وأطراف الموتور (125 فولت)؛ وإذا لم يكن الجهد عند أطراف الملف أو الموتور ضمن المدى المحدد، فافحص الجهد عند مصدر القدرة وهبوط الجهد بين مصدر القدرة والقاطع."
  },
  {
   "type": "paragraph",
   "text": "افحص سرعة توصيل تلامس القوس؛ ويجب ألا تقل عن 11 قدمًا في الثانية. وزمن التوصيل (0.022 ثانية)."
  },
  {
   "type": "paragraph",
   "text": "افحص سرعة فصل تلامس القوس؛ ويجب ألا تقل عن 15 قدمًا في الثانية. وزمن الفصل (0.016 ثانية)."
  },
  {
   "type": "paragraph",
   "text": "أزل جميع العدد والأدوات."
  },
  {
   "type": "paragraph",
   "text": "أعد القاطع إلى الوحدة المعدنية المغلقة."
  },
  {
   "type": "paragraph",
   "text": "اختبر زمن التشغيل (زمن الإغلاق........ مللي ثانية، وزمن الفتح....... مللي ثانية)."
  },
  {
   "type": "list",
   "items": [
    "اختبر زمن التشغيل (زمن الإغلاق........ مللي ثانية، وزمن الفتح....... مللي ثانية)."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "(8038804) منظر من الجانب الأيمن — آلية التشغيل ML-13",
     "الشكل 5. (8038803) منظر أمامي — آلية التشغيل ML-13"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل (1) — الشكل (2)"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "الدبوس العلوي للنابض",
     "",
     "1",
     "المفتاح المساعد"
    ],
    [
     "2",
     "مخالب التعشيق",
     "",
     "2",
     "مؤشر الفتح-الإغلاق"
    ],
    [
     "3",
     "بكرة التعشيق الموجب",
     "",
     "3",
     "ملف الفصل"
    ],
    [
     "4",
     "نابض الفتح",
     "",
     "4",
     "نابض الدعامة"
    ],
    [
     "5",
     "عمود الكامة",
     "",
     "5",
     "عداد العمليات"
    ],
    [
     "6",
     "عجلة السقاطة",
     "",
     "6",
     "مزلاج الفصل"
    ],
    [
     "7",
     "كتلة المحمل",
     "",
     "7",
     "مؤشر الشحن-التفريغ"
    ],
    [
     "8",
     "مخلب القيادة",
     "",
     "8",
     "ذراع الفصل اليدوي"
    ],
    [
     "9",
     "الدبوس السفلي للنابض",
     "",
     "9",
     "زر التوصيل اليدوي"
    ],
    [
     "10",
     "ذراع مخلب القيادة",
     "",
     "10",
     "الموتور"
    ],
    [
     "11",
     "اللامركزي",
     "",
     "",
     ""
    ],
    [
     "12",
     "التوصيل",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل (3): (8040933) آلية التحكم"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مفتاح فحص المزلاج",
     "7",
     "مفاتيح القدرة",
     "13",
     "مفتاح مراقبة المزلاج"
    ],
    [
     "2",
     "علبة المفتاح",
     "8",
     "مزلاج التوصيل",
     "14",
     "حامل تثبيت المفتاح"
    ],
    [
     "3",
     "قادح المفتاح",
     "9",
     "عمود مزلاج التوصيل",
     "15",
     "ملف التوصيل"
    ],
    [
     "4",
     "دعامة المفتاح",
     "10",
     "مسمار ضبط المزلاج",
     "16",
     "دعامة ملف التوصيل"
    ],
    [
     "5",
     "دعامة المفتاح",
     "11",
     "مسامير ملف التوصيل",
     "17",
     "ريليه التحكم"
    ],
    [
     "6",
     "بكرة مزلاج التوصيل",
     "12",
     "نابض مزلاج التوصيل",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل (4): (8038802) وصلة قابلة للضبط لضبط مسح التلامس الأولي"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "قضيب التشغيل"
    ],
    [
     "2",
     "دبوس قضيب التشغيل"
    ],
    [
     "3",
     "صامولة الضبط"
    ],
    [
     "4",
     "صامولة الفحص"
    ],
    [
     "5",
     "التلامسات الأولية الثابتة"
    ],
    [
     "6",
     "النير"
    ],
    [
     "7",
     "ذراع التلامس"
    ],
    [
     "8",
     "التلامسات الأولية المتحركة"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل (5): (8034809) القاطع مسحوب جزئيًا ويظهر سهولة الوصول إلى تلامسات القوس"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "المقبض"
    ],
    [
     "2",
     "الجلبة الخلفية"
    ],
    [
     "3",
     "العربة"
    ],
    [
     "4",
     "رافعة مجرى القوس"
    ],
    [
     "5",
     "مسمار رافعة مجرى القوس"
    ],
    [
     "6",
     "خطافات الإمساك"
    ],
    [
     "7",
     "(غير مستخدم في هذا الموديل)"
    ],
    [
     "8",
     "الدعامة العلوية للقاطع"
    ],
    [
     "9",
     "مسمار الرفع"
    ],
    [
     "10",
     "الحواجز الأفقية السفلية"
    ],
    [
     "11",
     "مسمار التدعيم"
    ],
    [
     "12",
     "تلامسات القوس الثابتة"
    ],
    [
     "13",
     "مسامير التثبيت"
    ],
    [
     "14",
     "تلامسات القوس المتحركة"
    ],
    [
     "15",
     "دعامة مجرى القوس"
    ],
    [
     "16",
     "مسمار التدعيم السفلي"
    ],
    [
     "17",
     "حامل التدعيم"
    ],
    [
     "18",
     "الدعامة السفلية للقاطع"
    ],
    [
     "19",
     "القاطع"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 6 (8040932) منظر من الجانب الأيسر لآلية التشغيل ML-13"
  },
  {
   "type": "table",
   "rows": [
    [
     "a1",
     "الوصلة الثانوية",
     "a6",
     "بكرة التوصيل"
    ],
    [
     "a2",
     "مفاتيح التعشيق",
     "a7",
     "مفاتيح القدرة"
    ],
    [
     "a3",
     "المفتاح المساعد",
     "a8",
     "مزلاج التوصيل"
    ],
    [
     "a4",
     "مفتاح فحص المزلاج",
     "a9",
     "نوابض التوصيل"
    ],
    [
     "a5",
     "كامة المفتاح",
     "10",
     "الموتور"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 7 (8040934) المفتاح المساعد وملف الفصل"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "نابض مزلاج الفصل",
     "a7",
     "مسامير التثبيت"
    ],
    [
     "2",
     "ذراع المفتاح",
     "a8",
     "مسامير ضبط المزلاج"
    ],
    [
     "3",
     "كرنك تفريغ النابض",
     "a9",
     "مزلاج الفصل"
    ],
    [
     "4",
     "دبوس الكوتر",
     "10",
     "مسمار ذراع الفصل"
    ],
    [
     "5",
     "دعامة ملف الفصل",
     "11",
     "ذراع الفصل اليدوي"
    ],
    [
     "6",
     "ملف الفصل",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 8 (8040933) مفتاح التعشيق الموجب"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "عمود التعشيق الموجب",
     "5",
     "مفتاح فحص المزلاج"
    ],
    [
     "2",
     "ذراع المفتاح",
     "6",
     "ذراع المفتاح"
    ],
    [
     "3",
     "دعامة المفتاح",
     "7",
     "عمود الفصل"
    ],
    [
     "4",
     "مفتاح التعشيق",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ورقة بيانات سجل الصيانة"
  },
  {
   "type": "table",
   "rows": [
    [
     "الخطوة",
     "الأعمال المطلوب تنفيذها",
     "القيمة المرجعية",
     "النتيجة"
    ],
    [
     "1",
     "أزل حواجز الصندوق",
     "سليم - غير سليم",
     ""
    ],
    [
     "2",
     "نظف جميع الأجزاء العازلة من ترسبات الدخان والغبار",
     "سليم - غير سليم",
     ""
    ],
    [
     "3",
     "نظف الجلبات",
     "سليم - غير سليم",
     ""
    ],
    [
     "4",
     "نظف داخل حواجز الصندوق",
     "سليم - غير سليم",
     ""
    ],
    [
     "5",
     "نظف جميع الأجزاء المستوية في منطقة عنق القواطع",
     "سليم - غير سليم",
     ""
    ],
    [
     "6",
     "مسح التلامس الأولي",
     "من 1/4 بوصة إلى 5/16 بوصة",
     ""
    ],
    [
     "7",
     "مسح تلامس القوس",
     "5/16 بوصة",
     ""
    ],
    [
     "8",
     "فجوة التلامسات الأولية",
     "من 5-1/8 بوصة إلى 5-9/16 بوصة",
     ""
    ],
    [
     "9",
     "مسح مزلاج الفصل",
     "من 3/16 بوصة إلى 1/4 بوصة",
     ""
    ],
    [
     "10",
     "مشوار عضو الفصل المتحرك",
     "من 7/32 بوصة إلى 9/32 بوصة",
     ""
    ],
    [
     "11",
     "مسح مزلاج التوصيل",
     "من 3/16 بوصة إلى 1/4 بوصة",
     ""
    ],
    [
     "12",
     "مزلاج التوصيل - مفتاح المراقبة",
     "بحد أقصى 1/32 بوصة",
     ""
    ],
    [
     "13",
     "مفتاح الموتور والريليه",
     "بحد أقصى 1/32 بوصة",
     ""
    ],
    [
     "14",
     "مفتاح التعشيق",
     "بحد أقصى 1/32 بوصة",
     ""
    ],
    [
     "15",
     "مخلبا القيادة والتعشيق",
     "بحد أقصى 0.015 بوصة",
     ""
    ],
    [
     "16",
     "تلامسات مفتاح فحص المزلاج",
     "5/16 بوصة",
     ""
    ],
    [
     "17",
     "افحص جميع الصواميل",
     "سليم - غير سليم",
     ""
    ],
    [
     "18",
     "افحص جميع الأسلاك",
     "سليم - غير سليم",
     ""
    ],
    [
     "19",
     "شحم جميع أسطح المحامل الخاصة بالآلية",
     "سليم - غير سليم",
     ""
    ],
    [
     "20",
     "شغّل القاطع ببطء باستخدام الشحن اليدوي",
     "سليم - غير سليم",
     ""
    ],
    [
     "21",
     "تأكد من إعادة دهان أي موضع تضرر فيه سطح الدهان",
     "سليم - غير سليم",
     ""
    ],
    [
     "22",
     "افحص جهد التشغيل",
     "125 فولت تيار مستمر",
     ""
    ],
    [
     "23",
     "زمن توصيل التلامس",
     "0.022 ثانية",
     ""
    ],
    [
     "24",
     "زمن فصل التلامس",
     "0.016 ثانية",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "فُحص بواسطة:",
     "تاريخ آخر اختبار:"
    ],
    [
     "التوقيع:",
     "تاريخ الاختبار:"
    ],
    [
     "راجع بواسطة:",
     "رقم آخر أمر:"
    ],
    [
     "التوقيع:",
     "رقم الأمر:"
    ],
    [
     "اعتمد بواسطة:",
     "التوقيع:"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Sawsan El lethy، واختبرها م. Wael Taha في 11 أبريل 2003، وراجعها م. Adel Abd El Kader El Naggar، مهندس مراقبة الجودة في EDEP Co.، وقبلها المدير العام م. El Araby Ali Said، واعتمدها Awad Mohamed.Fathi، رئيس قطاع محطة كهرباء بورسعيد الغازية.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل،\nارتدِ خوذة السلامة وحذاء السلامة.\nيجب فصل قاطع الدائرة.\nيجب فصل جميع دوائر التحكم.\nتأكد من إمكانية سحب القاطع من الوحدة المعدنية المغلقة.\nتأكد من تفريغ شحنة نابض القاطع.\nملحوظات: لا تعمل على القاطع أو الآلية أثناء شحن النوابض إلا إذا كانت مثبتة في ذلك الوضع بواسطة الصيانة.\nالعدد والأدوات والأجهزة المستخدمة\nمنفاخ هواء.\nطقم عدة كامل.\nفولتميتر رقمي.\nفرش.\nورق صنفرة.\nسائل رش WD40.\nقطعة قماش ناعمة لأغراض التنظيف.\nالأعمال المطلوب تنفيذها\nنظف جميع الأجزاء العازلة من ترسبات الدخان والغبار باستخدام قطعة قماش جافة.\nنظف الجلبات باستخدام قطعة قماش جافة.\nنظف داخل حواجز الصندوق باستخدام قطعة قماش جافة.\nنظف جميع الأجزاء المستوية في منطقة عنق القواطع باستخدام ورق الصنفرة.\n(ولتسهيل مراجعة الضبط، يلخص ما يلي)\n(ولتسهيل مراجعة الضبط، يلخص ما يلي)\nمسح التلامس الأولي: من 1/4 بوصة إلى 5/16 بوصة ....... (الشكل 4)\nمسح تلامس القوس: 5/16 بوصة أو أكثر، والفجوة عند التلامسات الأولية ....... (الشكل 5)\nفجوة التلامسات الأولية: من 5-1/8 بوصة إلى 5-9/16 بوصة ....... (الشكل 4)\nمسح مزلاج الفصل: من 3/16 بوصة إلى 1/4 بوصة مع استناد مزلاج الفصل إلى دبوس الإيقاف ....... (الشكل 2، 6) و(الشكل 7)\nمشوار عضو الفصل المتحرك (trip armature): من 7/32 بوصة إلى 9/32 بوصة\nمسح مزلاج التوصيل: من 3/16 بوصة إلى 1/4 بوصة ....... (الشكل 3) و(الشكل 6)\nمزلاج التوصيل - مفتاح المراقبة: أقصى خلوص 1/32 بوصة ....... (الشكل 3، 13)\nمفتاح الموتور والريليه: أقصى خلوص 1/32 بوصة ....... (الشكل 3) و(الشكل 6)\nمفتاح التعشيق: أقصى خلوص 1/32 بوصة ....... (الشكل 6) و(الشكل 8)\nمخلبا القيادة والتعشيق: أقصى خلوص لأسنان السقاطة 0.015 بوصة ....... (الشكل 1، 2)\nتتلامس تلامسات مفتاح فحص المزلاج عندما تكون الفجوة بين مزلاج الفصل ودبوس الإيقاف 5/16 بوصة ..... الشكل 3\nتتلامس تلامسات مفتاح فحص المزلاج عندما تكون الفجوة بين مزلاج الفصل ودبوس الإيقاف 5/16 بوصة ..... الشكل 3\nافحص جميع الصواميل والوردات والمسامير ودبابيس الكوتر والتوصيلات الطرفية للتأكد من إحكام ربطها.\nافحص جميع الأسلاك للتأكد من عدم حدوث تلف أثناء التركيب، واختبر احتمال وجود تأريض أو قصر.\nشحم جميع أسطح المحامل الخاصة بالآلية.\nشغّل القاطع ببطء باستخدام مفتاح الشحن اليدوي وتأكد من عدم وجود ربط أو احتكاك مفرط وأن القاطع يمكن تحريكه إلى وضع الفتح الكامل ووضع الإغلاق الكامل.\nتأكد من إعادة دهان أي موضع تضرر فيه سطح الدهان فورًا.\nأحكم ربط حواجز الصندوق.\nافحص جهد التشغيل عند ملف التوصيل وملف الفصل وأطراف الموتور (125 فولت)؛ وإذا لم يكن الجهد عند أطراف الملف أو الموتور ضمن المدى المحدد، فافحص الجهد عند مصدر القدرة وهبوط الجهد بين مصدر القدرة والقاطع.\nافحص سرعة توصيل تلامس القوس؛ ويجب ألا تقل عن 11 قدمًا في الثانية. وزمن التوصيل (0.022 ثانية).\nافحص سرعة فصل تلامس القوس؛ ويجب ألا تقل عن 15 قدمًا في الثانية. وزمن الفصل (0.016 ثانية).\nأزل جميع العدد والأدوات.\nأعد القاطع إلى الوحدة المعدنية المغلقة.\nاختبر زمن التشغيل (زمن الإغلاق........ مللي ثانية، وزمن الفتح....... مللي ثانية).\nاختبر زمن التشغيل (زمن الإغلاق........ مللي ثانية، وزمن الفتح....... مللي ثانية).\n(8038804) منظر من الجانب الأيمن — آلية التشغيل ML-13 | الشكل 5. (8038803) منظر أمامي — آلية التشغيل ML-13\nالشكل (1) — الشكل (2)\n1 | الدبوس العلوي للنابض |  | 1 | المفتاح المساعد\n2 | مخالب التعشيق |  | 2 | مؤشر الفتح-الإغلاق\n3 | بكرة التعشيق الموجب |  | 3 | ملف الفصل\n4 | نابض الفتح |  | 4 | نابض الدعامة\n5 | عمود الكامة |  | 5 | عداد العمليات\n6 | عجلة السقاطة |  | 6 | مزلاج الفصل\n7 | كتلة المحمل |  | 7 | مؤشر الشحن-التفريغ\n8 | مخلب القيادة |  | 8 | ذراع الفصل اليدوي\n9 | الدبوس السفلي للنابض |  | 9 | زر التوصيل اليدوي\n10 | ذراع مخلب القيادة |  | 10 | الموتور\n11 | اللامركزي |  |  | \n12 | التوصيل |  |  | \nالشكل (3): (8040933) آلية التحكم\n1 | مفتاح فحص المزلاج | 7 | مفاتيح القدرة | 13 | مفتاح مراقبة المزلاج\n2 | علبة المفتاح | 8 | مزلاج التوصيل | 14 | حامل تثبيت المفتاح\n3 | قادح المفتاح | 9 | عمود مزلاج التوصيل | 15 | ملف التوصيل\n4 | دعامة المفتاح | 10 | مسمار ضبط المزلاج | 16 | دعامة ملف التوصيل\n5 | دعامة المفتاح | 11 | مسامير ملف التوصيل | 17 | ريليه التحكم\n6 | بكرة مزلاج التوصيل | 12 | نابض مزلاج التوصيل |  | \nالشكل (4): (8038802) وصلة قابلة للضبط لضبط مسح التلامس الأولي\n1 | قضيب التشغيل\n2 | دبوس قضيب التشغيل\n3 | صامولة الضبط\n4 | صامولة الفحص\n5 | التلامسات الأولية الثابتة\n6 | النير\n7 | ذراع التلامس\n8 | التلامسات الأولية المتحركة\nالشكل (5): (8034809) القاطع مسحوب جزئيًا ويظهر سهولة الوصول إلى تلامسات القوس\n1 | المقبض\n2 | الجلبة الخلفية\n3 | العربة\n4 | رافعة مجرى القوس\n5 | مسمار رافعة مجرى القوس\n6 | خطافات الإمساك\n7 | (غير مستخدم في هذا الموديل)\n8 | الدعامة العلوية للقاطع\n9 | مسمار الرفع\n10 | الحواجز الأفقية السفلية\n11 | مسمار التدعيم\n12 | تلامسات القوس الثابتة\n13 | مسامير التثبيت\n14 | تلامسات القوس المتحركة\n15 | دعامة مجرى القوس\n16 | مسمار التدعيم السفلي\n17 | حامل التدعيم\n18 | الدعامة السفلية للقاطع\n19 | القاطع\nالشكل 6 (8040932) منظر من الجانب الأيسر لآلية التشغيل ML-13\na1 | الوصلة الثانوية | a6 | بكرة التوصيل\na2 | مفاتيح التعشيق | a7 | مفاتيح القدرة\na3 | المفتاح المساعد | a8 | مزلاج التوصيل\na4 | مفتاح فحص المزلاج | a9 | نوابض التوصيل\na5 | كامة المفتاح | 10 | الموتور\nالشكل 7 (8040934) المفتاح المساعد وملف الفصل\n1 | نابض مزلاج الفصل | a7 | مسامير التثبيت\n2 | ذراع المفتاح | a8 | مسامير ضبط المزلاج\n3 | كرنك تفريغ النابض | a9 | مزلاج الفصل\n4 | دبوس الكوتر | 10 | مسمار ذراع الفصل\n5 | دعامة ملف الفصل | 11 | ذراع الفصل اليدوي\n6 | ملف الفصل |  | \nالشكل 8 (8040933) مفتاح التعشيق الموجب\n1 | عمود التعشيق الموجب | 5 | مفتاح فحص المزلاج\n2 | ذراع المفتاح | 6 | ذراع المفتاح\n3 | دعامة المفتاح | 7 | عمود الفصل\n4 | مفتاح التعشيق |  | \nورقة بيانات سجل الصيانة\nالخطوة | الأعمال المطلوب تنفيذها | القيمة المرجعية | النتيجة\n1 | أزل حواجز الصندوق | سليم - غير سليم | \n2 | نظف جميع الأجزاء العازلة من ترسبات الدخان والغبار | سليم - غير سليم | \n3 | نظف الجلبات | سليم - غير سليم | \n4 | نظف داخل حواجز الصندوق | سليم - غير سليم | \n5 | نظف جميع الأجزاء المستوية في منطقة عنق القواطع | سليم - غير سليم | \n6 | مسح التلامس الأولي | من 1/4 بوصة إلى 5/16 بوصة | \n7 | مسح تلامس القوس | 5/16 بوصة | \n8 | فجوة التلامسات الأولية | من 5-1/8 بوصة إلى 5-9/16 بوصة | \n9 | مسح مزلاج الفصل | من 3/16 بوصة إلى 1/4 بوصة | \n10 | مشوار عضو الفصل المتحرك | من 7/32 بوصة إلى 9/32 بوصة | \n11 | مسح مزلاج التوصيل | من 3/16 بوصة إلى 1/4 بوصة | \n12 | مزلاج التوصيل - مفتاح المراقبة | بحد أقصى 1/32 بوصة | \n13 | مفتاح الموتور والريليه | بحد أقصى 1/32 بوصة | \n14 | مفتاح التعشيق | بحد أقصى 1/32 بوصة | \n15 | مخلبا القيادة والتعشيق | بحد أقصى 0.015 بوصة | \n16 | تلامسات مفتاح فحص المزلاج | 5/16 بوصة | \n17 | افحص جميع الصواميل | سليم - غير سليم | \n18 | افحص جميع الأسلاك | سليم - غير سليم | \n19 | شحم جميع أسطح المحامل الخاصة بالآلية | سليم - غير سليم | \n20 | شغّل القاطع ببطء باستخدام الشحن اليدوي | سليم - غير سليم | \n21 | تأكد من إعادة دهان أي موضع تضرر فيه سطح الدهان | سليم - غير سليم | \n22 | افحص جهد التشغيل | 125 فولت تيار مستمر | \n23 | زمن توصيل التلامس | 0.022 ثانية | \n24 | زمن فصل التلامس | 0.016 ثانية | \nفُحص بواسطة: | تاريخ آخر اختبار:\nالتوقيع: | تاريخ الاختبار:\nراجع بواسطة: | رقم آخر أمر:\nالتوقيع: | رقم الأمر:\nاعتمد بواسطة: | التوقيع:",
 "word_count_source": 1498,
 "uncertain_terms": [
  {
   "term": "wipe",
   "note": "مصطلح wipe الفني (مقدار مسح التلامس/المزلاج) تُرجم إلى مسح."
  },
  {
   "term": "Driving paw",
   "note": "المصدر يكتب paw في مواضع وpawl في مواضع أخرى؛ تُرجمت جميعها إلى مخلب."
  }
 ]
}