{
 "id": "gen-docs-switchgear-cb-147-r0-htm",
 "doc_number": "CB-147-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-147-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "الميكروميتر مصمم لقياس مقاومة التلامسات على قضبان التوزيع وقواطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "يتم القياس عند تيار عالٍ، عادة 100 أمبير تيار مستمر. وتُقارن قيمة هبوط الجهد على التلامس قيد الاختبار بهبوط الجهد على مقاومة تحويلة داخلية معروفة، وتُعرض النتيجة."
  },
  {
   "type": "heading",
   "text": "تسرد هذه الوثيقة إجراءات الاختبار P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، وقبلها المدير العام م. Alsyed Atiah Abd Almaqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.",
    "يجب عزل قاطع الدائرة والتأريض السليم على جانبي منطقة القاطع.",
    "افصل دائرة التحكم (جهد التيار المستمر).",
    "حوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة.",
    "ميكرو أومميتر نوع Electrona MRC4، انظر الشكل 1.",
    "طقم عدة صيانة يشمل طقم مفكات ... إلخ."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "وصّل الجهاز بجهد 220 فولت وتردد 50 هرتز باستخدام الأسلاك الرئيسية الموردة معه (مقبض الضبط I على الصفر).",
    "حرّك المفتاح Arret-Marche إلى وضع Marche لإدخال الجهد الخارجي، واترك الجهاز تحت الجهد لمدة 15 دقيقة تقريبًا (للاستقرار الحراري للمكونات الإلكترونية).",
    "وصّل دائرة التيار باستخدام كابلات القدرة (35 مم) الموردة مع الجهاز عند الطرفين (I+) و(I-).",
    "وصّل دائرة القياس باستخدام كابلات القياس المدرعة عند الطرفين (U+) و(U-) مع مراعاة القطبية الصحيحة.",
    "اضبط شدة التيار عبر RX باستخدام مقبض التحكم.",
    "انتظر حتى تستقر القيمة المبينة على جهاز قياس التيار، ثم اقرأ وسجل قيمة المقاومة مباشرة.",
    "قارن القراءة لكل نوع بالقيم المرجعية؛ فإذا كانت سليمة فهي حتى 200 ميكرو أوم لكل من جهدي 66 ك.ف و220 ك.ف.",
    "افصل وحدة الاختبار وجهّز القاطع للعودة إلى حالة التشغيل الطبيعية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التاريخ: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nالميكروميتر مصمم لقياس مقاومة التلامسات على قضبان التوزيع وقواطع الدائرة.\nيتم القياس عند تيار عالٍ، عادة 100 أمبير تيار مستمر. وتُقارن قيمة هبوط الجهد على التلامس قيد الاختبار بهبوط الجهد على مقاومة تحويلة داخلية معروفة، وتُعرض النتيجة.\nتسرد هذه الوثيقة إجراءات الاختبار P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، وقبلها المدير العام م. Alsyed Atiah Abd Almaqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.\nيجب عزل قاطع الدائرة والتأريض السليم على جانبي منطقة القاطع.\nافصل دائرة التحكم (جهد التيار المستمر).\nحوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة.\nميكرو أومميتر نوع Electrona MRC4، انظر الشكل 1.\nطقم عدة صيانة يشمل طقم مفكات ... إلخ.\nالأعمال المطلوب تنفيذها\nوصّل الجهاز بجهد 220 فولت وتردد 50 هرتز باستخدام الأسلاك الرئيسية الموردة معه (مقبض الضبط I على الصفر).\nحرّك المفتاح Arret-Marche إلى وضع Marche لإدخال الجهد الخارجي، واترك الجهاز تحت الجهد لمدة 15 دقيقة تقريبًا (للاستقرار الحراري للمكونات الإلكترونية).\nوصّل دائرة التيار باستخدام كابلات القدرة (35 مم) الموردة مع الجهاز عند الطرفين (I+) و(I-).\nوصّل دائرة القياس باستخدام كابلات القياس المدرعة عند الطرفين (U+) و(U-) مع مراعاة القطبية الصحيحة.\nاضبط شدة التيار عبر RX باستخدام مقبض التحكم.\nانتظر حتى تستقر القيمة المبينة على جهاز قياس التيار، ثم اقرأ وسجل قيمة المقاومة مباشرة.\nقارن القراءة لكل نوع بالقيم المرجعية؛ فإذا كانت سليمة فهي حتى 200 ميكرو أوم لكل من جهدي 66 ك.ف و220 ك.ف.\nافصل وحدة الاختبار وجهّز القاطع للعودة إلى حالة التشغيل الطبيعية.\nالموقع: كود المعدة:\nفُحص بواسطة: التاريخ: التوقيع:\nالشكل 1",
 "word_count_source": 394,
 "uncertain_terms": [
  {
   "term": "Compare the reading for each type with the reference values if OK then, are up to 200microohm",
   "note": "صياغة المصدر مفككة؛ تُرجمت على أن القراءة السليمة تصل إلى 200 ميكرو أوم كحد أقصى."
  },
  {
   "term": "regulation knob I on null",
   "note": "تُرجم إلى مقبض الضبط I على الصفر."
  }
 ]
}