{
 "id": "gen-docs-switchgear-cb-162-r0-htm",
 "doc_number": "CB-162-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-162-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "نسبة رطوبة الغاز الجديد 15 جزءًا في المليون وزنًا (ppmg)،"
  },
  {
   "type": "paragraph",
   "text": "في قواطع الدائرة والمكونات المزودة بمجففات تكون الرطوبة أقل من 40 جزءًا في المليون وزنًا."
  },
  {
   "type": "paragraph",
   "text": "في المكونات الأخرى بدون مجففات: تكون الرطوبة أقل من 80 جزءًا في المليون وزنًا."
  },
  {
   "type": "heading",
   "text": "تسرد هذه الوثيقة إجراءات الاختبار P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، واختبرها في 25 يناير 2004، وقبلها المدير العام م. Alsyed Atiah Abd Almaqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس مراقبة الجودة في EDEPCo.، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، و م. Aly Al Lethy، رئيس قطاع مراقبة الجودة في EDEPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.",
    "يجب عزل قاطع الدائرة والتأريض السليم على جانبي منطقة القاطع.",
    "افصل دائرة التحكم (جهد التيار المستمر).",
    "حوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس نقطة الندى (درجة مئوية) نوع SHAW — إنجلترا",
    "ترمومتر (درجة مئوية)",
    "مفك وطقم مفاتيح عادية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "ستتحرك قراءة الجهاز لأعلى على المقياس ثم تستقر. وعندما لا يحدث مزيد من التغير في القراءة، سجل النتيجة النهائية. وإذا كان هناك شك في استقرار القراءة بسبب معدل تدفق العينة أو مادة أنبوب العينة المستخدم، فزد معدل تدفق العينة بعد الحصول على القراءة النهائية."
  },
  {
   "type": "list",
   "items": [
    "شغّل الجهاز وافحص حالة البطارية.",
    "عند نقطة أخذ العينة المراد اختبارها، افتح صمام العينة بلطف وتأكد من عدم خروج أوساخ أو تكثيف.",
    "وصّل أنبوب عينة PTFE المورد مع الجهاز بين نقطة أخذ العينة والجهاز باستخدام أي من وصلتي تجميعة الرأس/الحساس.",
    "اضبط صمام العينة ليعطي تدفقًا لطيفًا عبر الجهاز (5-10 لتر/دقيقة هو التدفق المثالي، ولكن معدل التدفق ليس حرجًا بشكل خاص. ولا تتجاوز معدل تدفق نحو 20 لتر/دقيقة).",
    "ضع إصبعك على وصلة مخرج رأس الجهاز وسيؤدي ضغط العينة إلى فتح الرأس. وأزل الإصبع عندما يكون الرأس مفتوحًا تمامًا. (وإذا لم يكن ضغط العينة كافيًا، فركّب طولًا قدره 1 م أو 2 م من الأنبوب المرن على وصلة مخرج رأس الجهاز وارفع الرأس ببطء باليد).",
    "إذا تحرك الجهاز إلى قراءة أجف، فهذا يشير إلى أن معدل التدفق الأصلي كان منخفضًا جدًا أو أن هناك تسربًا في النظام يسمح بدخول رطوبة الجو إلى العينة أو أن أنبوب العينة نفسه ما زال مبللًا.",
    "بعد اكتمال الاختبار، أغلق رأس الجهاز استعدادًا للاختبار التالي."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التاريخ: 24 مايو 2004 — التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1: منظر جهاز اختبار SHAW"
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم",
     "الوصف",
     "رقم",
     "الوصف"
    ],
    [
     "1",
     "غرفة التحليل",
     "7",
     "مقابض الوصول إلى البطاريات"
    ],
    [
     "2",
     "الصندوق",
     "8",
     "مفك"
    ],
    [
     "3",
     "قرص القراءة",
     "9",
     "صمام ملليمتري"
    ],
    [
     "4",
     "المفتاح الرئيسي",
     "10",
     "أنبوب تفلون 4×5"
    ],
    [
     "5",
     "مفتاح العكس",
     "11",
     "أنبوب تفلون 5×5"
    ],
    [
     "6",
     "مقبض الحمل",
     "12",
     "مقبض مطاطي"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ورقة بيانات سجل الصيانة MRDS"
  },
  {
   "type": "heading",
   "text": "للقاطع"
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم المكون",
     "درجة الحرارة (مئوية)",
     "نقطة الندى",
     "ppmg"
    ],
    [
     "L1",
     "L2",
     "L3",
     "L1",
     "L2",
     "L3"
    ],
    [
     "1",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "6",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "7",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "9",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "11",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "12",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "13",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "14",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "لمكونات أخرى"
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم المكون",
     "درجة الحرارة (مئوية)",
     "نقطة الندى",
     "ppmg"
    ],
    [
     "1",
     "",
     "",
     ""
    ],
    [
     "2",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "",
     ""
    ],
    [
     "6",
     "",
     "",
     ""
    ],
    [
     "7",
     "",
     "",
     ""
    ],
    [
     "8",
     "",
     "",
     ""
    ],
    [
     "9",
     "",
     "",
     ""
    ],
    [
     "10",
     "",
     "",
     ""
    ],
    [
     "11",
     "",
     "",
     ""
    ],
    [
     "12",
     "",
     "",
     ""
    ],
    [
     "13",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "text": "تعليق:"
  }
 ],
 "text_target": "محطة القوى | الإجراء الفني\nمقدمة\nنسبة رطوبة الغاز الجديد 15 جزءًا في المليون وزنًا (ppmg)،\nفي قواطع الدائرة والمكونات المزودة بمجففات تكون الرطوبة أقل من 40 جزءًا في المليون وزنًا.\nفي المكونات الأخرى بدون مجففات: تكون الرطوبة أقل من 80 جزءًا في المليون وزنًا.\nتسرد هذه الوثيقة إجراءات الاختبار P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، واختبرها في 25 يناير 2004، وقبلها المدير العام م. Alsyed Atiah Abd Almaqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس مراقبة الجودة في EDEPCo.، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، و م. Aly Al Lethy، رئيس قطاع مراقبة الجودة في EDEPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.\nيجب عزل قاطع الدائرة والتأريض السليم على جانبي منطقة القاطع.\nافصل دائرة التحكم (جهد التيار المستمر).\nحوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي.\nالعدد والأدوات والأجهزة المستخدمة\nجهاز قياس نقطة الندى (درجة مئوية) نوع SHAW — إنجلترا\nترمومتر (درجة مئوية)\nمفك وطقم مفاتيح عادية.\nالأعمال المطلوب تنفيذها\nستتحرك قراءة الجهاز لأعلى على المقياس ثم تستقر. وعندما لا يحدث مزيد من التغير في القراءة، سجل النتيجة النهائية. وإذا كان هناك شك في استقرار القراءة بسبب معدل تدفق العينة أو مادة أنبوب العينة المستخدم، فزد معدل تدفق العينة بعد الحصول على القراءة النهائية.\nشغّل الجهاز وافحص حالة البطارية.\nعند نقطة أخذ العينة المراد اختبارها، افتح صمام العينة بلطف وتأكد من عدم خروج أوساخ أو تكثيف.\nوصّل أنبوب عينة PTFE المورد مع الجهاز بين نقطة أخذ العينة والجهاز باستخدام أي من وصلتي تجميعة الرأس/الحساس.\nاضبط صمام العينة ليعطي تدفقًا لطيفًا عبر الجهاز (5-10 لتر/دقيقة هو التدفق المثالي، ولكن معدل التدفق ليس حرجًا بشكل خاص. ولا تتجاوز معدل تدفق نحو 20 لتر/دقيقة).\nضع إصبعك على وصلة مخرج رأس الجهاز وسيؤدي ضغط العينة إلى فتح الرأس. وأزل الإصبع عندما يكون الرأس مفتوحًا تمامًا. (وإذا لم يكن ضغط العينة كافيًا، فركّب طولًا قدره 1 م أو 2 م من الأنبوب المرن على وصلة مخرج رأس الجهاز وارفع الرأس ببطء باليد).\nإذا تحرك الجهاز إلى قراءة أجف، فهذا يشير إلى أن معدل التدفق الأصلي كان منخفضًا جدًا أو أن هناك تسربًا في النظام يسمح بدخول رطوبة الجو إلى العينة أو أن أنبوب العينة نفسه ما زال مبللًا.\nبعد اكتمال الاختبار، أغلق رأس الجهاز استعدادًا للاختبار التالي.\nالموقع: كود المعدة:\nفُحص بواسطة: التاريخ: 24 مايو 2004 — التوقيع:\nالشكل 1: منظر جهاز اختبار SHAW\nرقم | الوصف | رقم | الوصف\n1 | غرفة التحليل | 7 | مقابض الوصول إلى البطاريات\n2 | الصندوق | 8 | مفك\n3 | قرص القراءة | 9 | صمام ملليمتري\n4 | المفتاح الرئيسي | 10 | أنبوب تفلون 4×5\n5 | مفتاح العكس | 11 | أنبوب تفلون 5×5\n6 | مقبض الحمل | 12 | مقبض مطاطي\nورقة بيانات سجل الصيانة MRDS\nللقاطع\nرقم المكون | درجة الحرارة (مئوية) | نقطة الندى | ppmg\nL1 | L2 | L3 | L1 | L2 | L3\n1 |  |  |  |  |  |  | \n2 |  |  |  |  |  |  | \n3 |  |  |  |  |  |  | \n4 |  |  |  |  |  |  | \n5 |  |  |  |  |  |  | \n6 |  |  |  |  |  |  | \n7 |  |  |  |  |  |  | \n8 |  |  |  |  |  |  | \n9 |  |  |  |  |  |  | \n10 |  |  |  |  |  |  | \n11 |  |  |  |  |  |  | \n12 |  |  |  |  |  |  | \n13 |  |  |  |  |  |  | \n14 |  |  |  |  |  |  | \nلمكونات أخرى\nرقم المكون | درجة الحرارة (مئوية) | نقطة الندى | ppmg\n1 |  |  | \n2 |  |  | \n3 |  |  | \n4 |  |  | \n5 |  |  | \n6 |  |  | \n7 |  |  | \n8 |  |  | \n9 |  |  | \n10 |  |  | \n11 |  |  | \n12 |  |  | \n13 |  |  | \nتعليق:",
 "word_count_source": 765,
 "uncertain_terms": [
  {
   "term": "Rubber Mande",
   "note": "عبارة المصدر Rubber Mande غير واضحة؛ تُرجمت إلى مقبض مطاطي."
  },
  {
   "term": "move ip to the scale",
   "note": "المصدر يكتب ip؛ قُرئت على أنها up (لأعلى)."
  }
 ]
}