{
 "id": "gen-docs-switchgear-cb-164-r0-htm",
 "doc_number": "CB-164-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-164-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "heading",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، وقبلها المدير العام م. Al Syed Atiah Abdel Maqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.",
    "يجب عزل قاطع الدائرة والتأريض السليم على جانبي القاطع.",
    "افصل دائرة التحكم (جهد التيار المستمر).",
    "حوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة.",
    "منفاخ هواء محمول،",
    "مفك وطقم مفاتيح عادية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن جهود وتيارات تغذية دوائر الجهد المنخفض مطابقة للقيم المقننة.",
    "تأكد من تأريض الخزانة الهيدروليكية بشكل صحيح.",
    "افحص مستوى الزيت في الخزان الرئيسي.",
    "افحص عمل نظام التدفئة داخل الخزانة.",
    "افحص سلامة عمل لمبة الإشارة وفقًا للمخطط المحاكي.",
    "افحص إحكام المكونات الهيدروليكية كما يلي: التسرب الخارجي: - للكشف عن أي تسرب زيت، نظف الوصلات والأنابيب المختلفة قبل البدء في فحص الإحكام. التسرب الداخلي: - تأكد من الوصول إلى الضغط المقنن، - افصل مصدر تغذية آلية التشغيل.",
    "افحص القيم المرجعية لضغط غاز SF6 كما يلي: 6 بار لقواطع دائرة 220 ك.ف، 7 بار لقواطع دائرة 66 ك.ف، 4.2 بار للحجيرات الأخرى."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، وقبلها المدير العام م. Al Syed Atiah Abdel Maqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.\nيجب عزل قاطع الدائرة والتأريض السليم على جانبي القاطع.\nافصل دائرة التحكم (جهد التيار المستمر).\nحوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة.\nمنفاخ هواء محمول،\nمفك وطقم مفاتيح عادية.\nالأعمال المطلوب تنفيذها\nتأكد من أن جهود وتيارات تغذية دوائر الجهد المنخفض مطابقة للقيم المقننة.\nتأكد من تأريض الخزانة الهيدروليكية بشكل صحيح.\nافحص مستوى الزيت في الخزان الرئيسي.\nافحص عمل نظام التدفئة داخل الخزانة.\nافحص سلامة عمل لمبة الإشارة وفقًا للمخطط المحاكي.\nافحص إحكام المكونات الهيدروليكية كما يلي: التسرب الخارجي: - للكشف عن أي تسرب زيت، نظف الوصلات والأنابيب المختلفة قبل البدء في فحص الإحكام. التسرب الداخلي: - تأكد من الوصول إلى الضغط المقنن، - افصل مصدر تغذية آلية التشغيل.\nافحص القيم المرجعية لضغط غاز SF6 كما يلي: 6 بار لقواطع دائرة 220 ك.ف، 7 بار لقواطع دائرة 66 ك.ف، 4.2 بار للحجيرات الأخرى.\nالموقع: كود المعدة:\nفُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 312,
 "uncertain_terms": []
}