{
 "id": "gen-docs-switchgear-cb-166-r0-htm",
 "doc_number": "CB-166-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-166-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "الوقاية",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة الإجراءات P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "ضغط النيتروجين هو الضغط الأولي لمركم الطاقة المخزنة."
  },
  {
   "type": "paragraph",
   "text": "الضبط المصنعي (180 + 15) بار عند 15 درجة مئوية، ويجب استبدال المركم عندما تتجاوز خسائر الضغط 10%."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdallah El Sayed Mohamed El Sayed، وراجعها م. Adel Abd El Qader El Nagar، مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. El Sayed Attiah Abd El Maksoud، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.",
    "يجب عزل قاطع الدائرة والتأريض السليم على جانبي منطقة القاطع.",
    "افصل دائرة التحكم (جهد التيار المستمر).",
    "حوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "مضخة يدوية وترمومتر.",
    "مقياس ضغط مع وصلة التوصيل الموردة معه."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "ضع قاطع الدائرة في وضع الفتح.",
    "افصل مصدر تغذية موتور مضخة قاطع الدائرة.",
    "قس وسجل درجة حرارة الوسط المحيط.",
    "ركّب منظم الضغط كما هو موضح في الشكل التالي:",
    "راقب ضغط الزيت الهيدروليكي عن كثب. ففي البداية ينخفض الضغط ببطء شديد من 325 بار إلى قيمة معينة، ثم ينخفض الضغط فجأة إلى الصفر. ويمكن تسجيل ضغط النيتروجين عند النقطة التي يبدأ عندها الضغط في الهبوط فجأة.",
    "أغلق الصمام k3 واستخدم المضخة اليدوية لشحن الدائرة الهيدروليكية وراقب مقياس الضغط بعناية. سيرتفع الضغط بسرعة إلى قيمة معينة وهي ضغط النيتروجين. اقرأ وسجل هذه القيمة. وسيرتفع الضغط ببطء إلى ضغط النظام الكامل البالغ نحو 325 بار.",
    "نفذ عدة دورات شحن وتفريغ وسجل ضغط النيتروجين كما هو مبين في الخطوتين 5 و6. واحسب متوسط الضغط أثناء دورات الشحن والتفريغ كما في المخطط التالي:"
   ]
  },
  {
   "type": "list",
   "items": [
    "عبّر عن الضغط عند درجة حرارة 15 درجة مئوية؛ فسيحدث تغير في الضغط بنسبة 10% مقابل تغير في درجة الحرارة قدره 20 درجة مئوية.",
    "اقرأ وسجل مختلف ضغوط النظام الهيدروليكي كما يلي:"
   ]
  },
  {
   "type": "paragraph",
   "text": "لجهد 66 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "Par = ضغط فصل موتور المضخة = (326 - 346) بار"
  },
  {
   "type": "paragraph",
   "text": "Pdr = ضغط توصيل موتور المضخة = (306 - 326) بار"
  },
  {
   "type": "paragraph",
   "text": "VE = ضغط إقفال التوصيل = (261 - 277) بار"
  },
  {
   "type": "paragraph",
   "text": "DVE = ضغط فتح إقفال التوصيل = (271 - 297) بار"
  },
  {
   "type": "paragraph",
   "text": "PVD = ضغط الفتح التلقائي الكهربائي = (242.5 - 257.5) بار"
  },
  {
   "type": "paragraph",
   "text": "لجهد 220 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "Par = ضغط فصل موتور المضخة = (310 - 336) بار"
  },
  {
   "type": "paragraph",
   "text": "Pdr = ضغط توصيل موتور المضخة = (306.5 - 325.5) بار"
  },
  {
   "type": "paragraph",
   "text": "VE = ضغط إقفال التوصيل = (265 - 281) بار"
  },
  {
   "type": "paragraph",
   "text": "DVE = ضغط فتح إقفال التوصيل = (268 - 291) بار"
  },
  {
   "type": "paragraph",
   "text": "PVD = ضغط الفتح التلقائي الكهربائي = (242.5 - 257.5) بار"
  },
  {
   "type": "list",
   "items": [
    "أعد قاطع الدائرة إلى حالة التشغيل الطبيعية."
   ]
  },
  {
   "type": "paragraph",
   "text": "ورقة بيانات سجل الصيانة MRDS"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود قاطع الدائرة:"
  },
  {
   "type": "paragraph",
   "text": "نوع قاطع الدائرة: الجهد (ك.ف): التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "ضغط النيتروجين"
  },
  {
   "type": "table",
   "rows": [
    [
     "درجة حرارة الوسط",
     "",
     "",
     ""
    ],
    [
     "الضغط الصاعد",
     "",
     "",
     ""
    ],
    [
     "الضغط الهابط",
     "",
     "",
     ""
    ],
    [
     "متوسط الضغط",
     "",
     "",
     ""
    ],
    [
     "الضغط عند 15 درجة مئوية",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الضغط الهيدروليكي للنظام"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "القيمة المرجعية",
     "القيمة المقاسة"
    ],
    [
     "Par",
     "",
     ""
    ],
    [
     "Pdr",
     "",
     ""
    ],
    [
     "VE",
     "",
     ""
    ],
    [
     "PVE",
     "",
     ""
    ],
    [
     "PVD",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_target": "الوقاية | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة الإجراءات P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان.\nضغط النيتروجين هو الضغط الأولي لمركم الطاقة المخزنة.\nالضبط المصنعي (180 + 15) بار عند 15 درجة مئوية، ويجب استبدال المركم عندما تتجاوز خسائر الضغط 10%.\nأعد المسودة الأولى م. Abdallah El Sayed Mohamed El Sayed، وراجعها م. Adel Abd El Qader El Nagar، مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. El Sayed Attiah Abd El Maksoud، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.\nيجب عزل قاطع الدائرة والتأريض السليم على جانبي منطقة القاطع.\nافصل دائرة التحكم (جهد التيار المستمر).\nحوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي.\nالعدد والأدوات والأجهزة المستخدمة\nمضخة يدوية وترمومتر.\nمقياس ضغط مع وصلة التوصيل الموردة معه.\nالأعمال المطلوب تنفيذها\nضع قاطع الدائرة في وضع الفتح.\nافصل مصدر تغذية موتور مضخة قاطع الدائرة.\nقس وسجل درجة حرارة الوسط المحيط.\nركّب منظم الضغط كما هو موضح في الشكل التالي:\nراقب ضغط الزيت الهيدروليكي عن كثب. ففي البداية ينخفض الضغط ببطء شديد من 325 بار إلى قيمة معينة، ثم ينخفض الضغط فجأة إلى الصفر. ويمكن تسجيل ضغط النيتروجين عند النقطة التي يبدأ عندها الضغط في الهبوط فجأة.\nأغلق الصمام k3 واستخدم المضخة اليدوية لشحن الدائرة الهيدروليكية وراقب مقياس الضغط بعناية. سيرتفع الضغط بسرعة إلى قيمة معينة وهي ضغط النيتروجين. اقرأ وسجل هذه القيمة. وسيرتفع الضغط ببطء إلى ضغط النظام الكامل البالغ نحو 325 بار.\nنفذ عدة دورات شحن وتفريغ وسجل ضغط النيتروجين كما هو مبين في الخطوتين 5 و6. واحسب متوسط الضغط أثناء دورات الشحن والتفريغ كما في المخطط التالي:\nعبّر عن الضغط عند درجة حرارة 15 درجة مئوية؛ فسيحدث تغير في الضغط بنسبة 10% مقابل تغير في درجة الحرارة قدره 20 درجة مئوية.\nاقرأ وسجل مختلف ضغوط النظام الهيدروليكي كما يلي:\nلجهد 66 ك.ف\nPar = ضغط فصل موتور المضخة = (326 - 346) بار\nPdr = ضغط توصيل موتور المضخة = (306 - 326) بار\nVE = ضغط إقفال التوصيل = (261 - 277) بار\nDVE = ضغط فتح إقفال التوصيل = (271 - 297) بار\nPVD = ضغط الفتح التلقائي الكهربائي = (242.5 - 257.5) بار\nلجهد 220 ك.ف\nPar = ضغط فصل موتور المضخة = (310 - 336) بار\nPdr = ضغط توصيل موتور المضخة = (306.5 - 325.5) بار\nVE = ضغط إقفال التوصيل = (265 - 281) بار\nDVE = ضغط فتح إقفال التوصيل = (268 - 291) بار\nPVD = ضغط الفتح التلقائي الكهربائي = (242.5 - 257.5) بار\nأعد قاطع الدائرة إلى حالة التشغيل الطبيعية.\nورقة بيانات سجل الصيانة MRDS\nالموقع: كود قاطع الدائرة:\nنوع قاطع الدائرة: الجهد (ك.ف): التاريخ:\nضغط النيتروجين\nدرجة حرارة الوسط |  |  | \nالضغط الصاعد |  |  | \nالضغط الهابط |  |  | \nمتوسط الضغط |  |  | \nالضغط عند 15 درجة مئوية |  |  | \nالضغط الهيدروليكي للنظام\nالبند | القيمة المرجعية | القيمة المقاسة\nPar |  | \nPdr |  | \nVE |  | \nPVE |  | \nPVD |  | \nفُحص بواسطة: التوقيع: التاريخ:",
 "word_count_source": 619,
 "uncertain_terms": [
  {
   "term": "PVE (table) vs DVE (text)",
   "note": "جدول الضغوط يكتب PVE بينما يرد في المتن DVE؛ أُبقي كل منهما كما هو في موضعه."
  },
  {
   "term": "step 5 and step 6",
   "note": "المصدر يشير إلى الخطوتين 5 و6 بينما خطوات العمل غير مرقمة؛ أُبقيت الإشارة كما هي."
  }
 ]
}