{
 "id": "gen-docs-switchgear-cb-173-r0-htm",
 "doc_number": "CB-173-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-173-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Abdel Moneim، واختبرها م. Yasser Abdo، وقبلها المدير العام الكهربائي م. Said Mahmoud Hessain Farag، وراجعها م. Adel Abdel Kader El-Naggar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady، رئيس قطاع محطة كهرباء عتاقة."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وحزام الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يجب عزل قاطع الدائرة وتأريضه من الجهتين.",
    "افصل جهد الخدمة وجهد التحكم.",
    "يجب مراعاة لوائح السلامة المحلية المناسبة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل.",
    "مهمات السلامة والصحة المهنية مثل خوذة السلامة .... إلخ.",
    "قطعة قماش للتنظيف ومنظف رش جاف.",
    "شحم وزيت خاص للقاطع.",
    "ملصقات."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "أخرج القاطع من قضبان التوزيع.",
    "تنظيف عام للقاطع.",
    "أعد ربط المسامير والصواميل الخاصة بالقاطع.",
    "افحص دائرة التوصيل/الفصل للقاطع.",
    "زيّت وشحم الأجزاء المتحركة للقاطع.",
    "افحص أداء مفتاح نهاية المشوار.",
    "حالة إعادة الترتيب: وصّل جميع العناصر التي تم فصلها."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان.\nأعد المسودة الأولى م. Mohamed Abdel Moneim، واختبرها م. Yasser Abdo، وقبلها المدير العام الكهربائي م. Said Mahmoud Hessain Farag، وراجعها م. Adel Abdel Kader El-Naggar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady، رئيس قطاع محطة كهرباء عتاقة.\nقبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وحزام الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب عزل قاطع الدائرة وتأريضه من الجهتين.\nافصل جهد الخدمة وجهد التحكم.\nيجب مراعاة لوائح السلامة المحلية المناسبة.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة كامل.\nمهمات السلامة والصحة المهنية مثل خوذة السلامة .... إلخ.\nقطعة قماش للتنظيف ومنظف رش جاف.\nشحم وزيت خاص للقاطع.\nملصقات.\nالأعمال المطلوب تنفيذها\nأخرج القاطع من قضبان التوزيع.\nتنظيف عام للقاطع.\nأعد ربط المسامير والصواميل الخاصة بالقاطع.\nافحص دائرة التوصيل/الفصل للقاطع.\nزيّت وشحم الأجزاء المتحركة للقاطع.\nافحص أداء مفتاح نهاية المشوار.\nحالة إعادة الترتيب: وصّل جميع العناصر التي تم فصلها.\nملحوظات:\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\nالموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "word_count_source": 315,
 "uncertain_terms": []
}