{
 "id": "gen-docs-switchgear-cb-175-r0-htm",
 "doc_number": "CB-175-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-175-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "هذه القائمة خاصة بآلية تشغيل قاطع الدائرة نوع AM-13.8-750-5، بجهد مقنن 11.5 ك.ف."
  },
  {
   "type": "paragraph",
   "text": "أعد هذه الوثيقة واختبرها م. Mohamed Ahmed Ezzy، وراجعها م. Marcas Estasious Condis، ونقحها م. Tawfeq Al Abasery، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Nabel Al Bastawesy، المدير العام للتشغيل والصيانة، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يجب استخدام مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "افصل التغذية الداخلة والخارجة.",
    "يجب عزل المولد تمامًا.",
    "يجب عزل قاطع دائرة المولد وتأريضه."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل.",
    "فولتميتر رقمي وميجر.",
    "فرشاة ومكنسة كهربائية أو منفاخ هواء."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "نظف أسطح التلامس للوحدة المعدنية المغلقة.",
    "افحص آلية السحب للتأكد من أنها في وضع الفصل.",
    "افحص جهد التحكم عند مصدر القدرة وتأكد من عدم وجود هبوط جهد بين مصدر القدرة والقاطع."
   ]
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nهذه القائمة خاصة بآلية تشغيل قاطع الدائرة نوع AM-13.8-750-5، بجهد مقنن 11.5 ك.ف.\nأعد هذه الوثيقة واختبرها م. Mohamed Ahmed Ezzy، وراجعها م. Marcas Estasious Condis، ونقحها م. Tawfeq Al Abasery، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Nabel Al Bastawesy، المدير العام للتشغيل والصيانة، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب استخدام مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nافصل التغذية الداخلة والخارجة.\nيجب عزل المولد تمامًا.\nيجب عزل قاطع دائرة المولد وتأريضه.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة كامل.\nفولتميتر رقمي وميجر.\nفرشاة ومكنسة كهربائية أو منفاخ هواء.\nالأعمال المطلوب تنفيذها\nنظف أسطح التلامس للوحدة المعدنية المغلقة.\nافحص آلية السحب للتأكد من أنها في وضع الفصل.\nافحص جهد التحكم عند مصدر القدرة وتأكد من عدم وجود هبوط جهد بين مصدر القدرة والقاطع.",
 "word_count_source": 225,
 "uncertain_terms": []
}