{
 "id": "gen-docs-switchgear-cb-176-r0-htm",
 "doc_number": "CB-176-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-176-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة خطوات الفحص العام للمعدات I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Sami Mohamed Hasan، واختبرها م. Sayed El-Ashry، وقبلها المدير العام م. Mohamed Abd El Gghaffar، المدير العام، وراجعها م. Tawfik Alabasery، التفتيش ومراقبة الجودة في EDEPC، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "يجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،",
    "يجب فصل قدرة التحكم بالتيار المستمر.",
    "قبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.",
    "لا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "مقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،",
    "مقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء."
   ]
  },
  {
   "type": "paragraph",
   "text": "آلية التشغيل اليدوية"
  },
  {
   "type": "list",
   "items": [
    "نفذ عدة عمليات توصيل وفصل.",
    "زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد)."
   ]
  },
  {
   "type": "paragraph",
   "text": "آلية تشغيل الموتور"
  },
  {
   "type": "list",
   "items": [
    "زوّد موتور التروس لشحن النابض بالجهد المقنن الخاص به لترى ما إذا كانت النوابض تُشحن بشكل صحيح؛ فإذا كانت الإشارات صحيحة فإن موتور التروس يتوقف عند شحن النوابض.",
    "نفذ عدة عمليات توصيل وفصل؛ حيث يعيد موتور التروس شحن النوابض بعد كل عملية توصيل. ملحوظة: زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد)."
   ]
  },
  {
   "type": "paragraph",
   "text": "محرر انخفاض الجهد (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "إذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل.",
    "افصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة."
   ]
  },
  {
   "type": "paragraph",
   "text": "محرر الفتح التحويلي (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "أغلق قاطع الدائرة.",
    "زوّد محرر الفتح التحويلي بالجهد المقنن الخاص به؛ فيفتح قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة."
   ]
  },
  {
   "type": "paragraph",
   "text": "محرر التوصيل التحويلي (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "افتح قاطع الدائرة.",
    "زوّد محرر التوصيل التحويلي بالجهد المقنن الخاص به؛ فيغلق قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة."
   ]
  },
  {
   "type": "paragraph",
   "text": "قفل المفتاح مع تلامس قبول محتمل (Bch) لدائرة التوصيل (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "افتح قاطع الدائرة.",
    "أدر المفتاح وأخرجه.",
    "حاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "التلامسات المساعدة في آلية التشغيل"
  },
  {
   "type": "list",
   "items": [
    "أدخل التلامسات المساعدة في دوائر إشارة مناسبة.",
    "نفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "التلامسات المساعدة المنقولة"
  },
  {
   "type": "paragraph",
   "text": "للدلالة على أن قاطع الدائرة مفتوح/مغلق ومتصل/معزول"
  },
  {
   "type": "list",
   "items": [
    "أدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل.",
    "ضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "مقاومة العزل"
  },
  {
   "type": "list",
   "items": [
    "باستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب.",
    "باستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال."
   ]
  },
  {
   "type": "paragraph",
   "text": "جهاز التعشيق الكهروميكانيكي (إن وجد)"
  },
  {
   "type": "paragraph",
   "text": "بدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا."
  },
  {
   "type": "paragraph",
   "text": "زوّد جهاز التعشيق بالجهد المقنن الخاص به."
  },
  {
   "type": "paragraph",
   "text": "نفذ عملية الإدخال. فسيكون الإدخال ممكنًا."
  },
  {
   "type": "list",
   "items": [
    "بدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.",
    "زوّد جهاز التعشيق بالجهد المقنن الخاص به.",
    "نفذ عملية الإدخال. فسيكون الإدخال ممكنًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود القاطع: فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة خطوات الفحص العام للمعدات I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان.\nأعد المسودة الأولى م. Sami Mohamed Hasan، واختبرها م. Sayed El-Ashry، وقبلها المدير العام م. Mohamed Abd El Gghaffar، المدير العام، وراجعها م. Tawfik Alabasery، التفتيش ومراقبة الجودة في EDEPC، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،\nيجب فصل قدرة التحكم بالتيار المستمر.\nقبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nلا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nمقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،\nمقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء.\nآلية التشغيل اليدوية\nنفذ عدة عمليات توصيل وفصل.\nزوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد).\nآلية تشغيل الموتور\nزوّد موتور التروس لشحن النابض بالجهد المقنن الخاص به لترى ما إذا كانت النوابض تُشحن بشكل صحيح؛ فإذا كانت الإشارات صحيحة فإن موتور التروس يتوقف عند شحن النوابض.\nنفذ عدة عمليات توصيل وفصل؛ حيث يعيد موتور التروس شحن النوابض بعد كل عملية توصيل. ملحوظة: زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد).\nمحرر انخفاض الجهد (إن وجد)\nإذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل.\nافصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة.\nمحرر الفتح التحويلي (إن وجد)\nأغلق قاطع الدائرة.\nزوّد محرر الفتح التحويلي بالجهد المقنن الخاص به؛ فيفتح قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة.\nمحرر التوصيل التحويلي (إن وجد)\nافتح قاطع الدائرة.\nزوّد محرر التوصيل التحويلي بالجهد المقنن الخاص به؛ فيغلق قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة.\nقفل المفتاح مع تلامس قبول محتمل (Bch) لدائرة التوصيل (إن وجد)\nافتح قاطع الدائرة.\nأدر المفتاح وأخرجه.\nحاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا.\nالتلامسات المساعدة في آلية التشغيل\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة.\nنفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح.\nالتلامسات المساعدة المنقولة\nللدلالة على أن قاطع الدائرة مفتوح/مغلق ومتصل/معزول\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل.\nضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح.\nمقاومة العزل\nباستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب.\nباستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال.\nجهاز التعشيق الكهروميكانيكي (إن وجد)\nبدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.\nزوّد جهاز التعشيق بالجهد المقنن الخاص به.\nنفذ عملية الإدخال. فسيكون الإدخال ممكنًا.\nبدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.\nزوّد جهاز التعشيق بالجهد المقنن الخاص به.\nنفذ عملية الإدخال. فسيكون الإدخال ممكنًا.\nالموقع: كود القاطع: فُحص بواسطة: التوقيع: التاريخ:",
 "word_count_source": 672,
 "uncertain_terms": [
  {
   "term": "Key Lock With Possible Accept Contact (Bch)",
   "note": "عبارة Possible Accept Contact غير واضحة في المصدر؛ تُرجمت حرفيًا إلى تلامس قبول محتمل."
  },
  {
   "term": "MΏ",
   "note": "المصدر يكتب MΏ (أوميجا يونانية)؛ قُرئت على أنها ميجا أوم (MΩ)."
  }
 ]
}