{
 "id": "gen-docs-switchgear-cb-178-r0-htm",
 "doc_number": "CB-178-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-178-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Saleh Abdou، واختبرها م. Mohamed Abaas و م. Tawfeek Ramadan، وراجعها م. Tawfeek Elabasery، مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Tarek yosife Ali، واعتمدها م. Mechaeal Gorge Habashy، رئيس قطاع محطة كهرباء عيون موسى."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،",
    "ارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة،",
    "يجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين،",
    "يجب إغلاق سكينة التأريض على جانبي القاطع،",
    "افصل تيار التحكم الخاص بالقاطع (تيار مستمر)."
   ]
  },
  {
   "type": "paragraph",
   "text": "احتياطات بيئية"
  },
  {
   "type": "paragraph",
   "text": "قبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار."
  },
  {
   "type": "list",
   "items": [
    "قبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل،",
    "جهاز كشف غاز SF6،",
    "منفاخ هواء وخرق،",
    "خوذة سلامة وحذاء سلامة وقفاز وقناع تنفس،"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لجميع أجزاء قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افحص مصدر تغذية التيار المتردد."
  },
  {
   "type": "paragraph",
   "text": "افحص مصدر تغذية التيار المستمر."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد عمليات التوصيل/الفصل وقارنه بالشهر السابق."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد عمليات مضخة الزيت."
  },
  {
   "type": "paragraph",
   "text": "يجب فحص وصلات التأريض."
  },
  {
   "type": "paragraph",
   "text": "نظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق."
  },
  {
   "type": "paragraph",
   "text": "أعد ربط جميع المسامير وأجزاء وصلات التأريض عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لأساس قاطع الدائرة وتثبيته."
  },
  {
   "type": "paragraph",
   "text": "تنظيف كامل لأجزاء الآلية."
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت في جميع الوصلات."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل السخان."
  },
  {
   "type": "paragraph",
   "text": "افحص حشيات الأبواب لجميع اللوحات."
  },
  {
   "type": "list",
   "items": [
    "فحص بصري لجميع أجزاء قاطع الدائرة.",
    "افحص مصدر تغذية التيار المتردد.",
    "افحص مصدر تغذية التيار المستمر.",
    "سجل عداد عمليات التوصيل/الفصل وقارنه بالشهر السابق.",
    "سجل عداد عمليات مضخة الزيت.",
    "يجب فحص وصلات التأريض.",
    "نظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.",
    "أعد ربط جميع المسامير وأجزاء وصلات التأريض عند الحاجة.",
    "فحص بصري لأساس قاطع الدائرة وتثبيته.",
    "تنظيف كامل لأجزاء الآلية.",
    "افحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.",
    "افحص تسرب الزيت في جميع الوصلات.",
    "افحص عمل السخان.",
    "افحص حشيات الأبواب لجميع اللوحات."
   ]
  },
  {
   "type": "paragraph",
   "text": "_________________________________________________________________________________________"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Saleh Abdou، واختبرها م. Mohamed Abaas و م. Tawfeek Ramadan، وراجعها م. Tawfeek Elabasery، مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Tarek yosife Ali، واعتمدها م. Mechaeal Gorge Habashy، رئيس قطاع محطة كهرباء عيون موسى.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة،\nيجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين،\nيجب إغلاق سكينة التأريض على جانبي القاطع،\nافصل تيار التحكم الخاص بالقاطع (تيار مستمر).\nاحتياطات بيئية\nقبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nقبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة كامل،\nجهاز كشف غاز SF6،\nمنفاخ هواء وخرق،\nخوذة سلامة وحذاء سلامة وقفاز وقناع تنفس،\nالأعمال المطلوب تنفيذها\nفحص بصري لجميع أجزاء قاطع الدائرة.\nافحص مصدر تغذية التيار المتردد.\nافحص مصدر تغذية التيار المستمر.\nسجل عداد عمليات التوصيل/الفصل وقارنه بالشهر السابق.\nسجل عداد عمليات مضخة الزيت.\nيجب فحص وصلات التأريض.\nنظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.\nأعد ربط جميع المسامير وأجزاء وصلات التأريض عند الحاجة.\nفحص بصري لأساس قاطع الدائرة وتثبيته.\nتنظيف كامل لأجزاء الآلية.\nافحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.\nافحص تسرب الزيت في جميع الوصلات.\nافحص عمل السخان.\nافحص حشيات الأبواب لجميع اللوحات.\nفحص بصري لجميع أجزاء قاطع الدائرة.\nافحص مصدر تغذية التيار المتردد.\nافحص مصدر تغذية التيار المستمر.\nسجل عداد عمليات التوصيل/الفصل وقارنه بالشهر السابق.\nسجل عداد عمليات مضخة الزيت.\nيجب فحص وصلات التأريض.\nنظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.\nأعد ربط جميع المسامير وأجزاء وصلات التأريض عند الحاجة.\nفحص بصري لأساس قاطع الدائرة وتثبيته.\nتنظيف كامل لأجزاء الآلية.\nافحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.\nافحص تسرب الزيت في جميع الوصلات.\nافحص عمل السخان.\nافحص حشيات الأبواب لجميع اللوحات.\n_________________________________________________________________________________________\nالموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 481,
 "uncertain_terms": []
}