{
 "id": "gen-docs-switchgear-cb-179-r0-htm",
 "doc_number": "CB-179-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-179-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Saleh Abdou، واختبرها م. Mohamed Abaas و م. Tawfeek Ramadan، وراجعها م. Tawfeek Elabasery، مهندس مراقبة الجودة في EDEPC، وقبلها المدير العام م. Tarek Youssef Ali، واعتمدها م. Mechaeal George Habashy، رئيس قطاع محطة كهرباء عيون موسى."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،",
    "ارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة،",
    "يجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين،",
    "يجب إغلاق سكينة التأريض على جانبي القاطع،",
    "افصل تيار التحكم الخاص بالقاطع (تيار مستمر)."
   ]
  },
  {
   "type": "paragraph",
   "text": "احتياطات بيئية"
  },
  {
   "type": "paragraph",
   "text": "قبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار."
  },
  {
   "type": "paragraph",
   "text": "لا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب."
  },
  {
   "type": "paragraph",
   "text": "أصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور."
  },
  {
   "type": "paragraph",
   "text": "تسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري."
  },
  {
   "type": "list",
   "items": [
    "قبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.",
    "لا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.",
    "أصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور.",
    "تسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة وحذاء سلامة وقفاز وقناع تنفس،",
    "طقم عدة صيانة كامل،",
    "منفاخ هواء وخرق وجهاز كشف غاز SF6.",
    "معدات نقطة الندى والحموضة ومحتوى الهواء."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لجميع أجزاء قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افحص مصدري تغذية التيار المتردد والتيار المستمر."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد عمليات التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد عمليات مضخة الزيت."
  },
  {
   "type": "paragraph",
   "text": "افحص بيانات التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "فحص بصري خارجي لمخروط العازل المنفصل."
  },
  {
   "type": "paragraph",
   "text": "يجب فحص وصلات التأريض."
  },
  {
   "type": "paragraph",
   "text": "نظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق."
  },
  {
   "type": "paragraph",
   "text": "قس ضغط غاز SF6 لقاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0."
  },
  {
   "type": "paragraph",
   "text": "افحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات."
  },
  {
   "type": "paragraph",
   "text": "افحص توقيت التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "أعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته."
  },
  {
   "type": "paragraph",
   "text": "افحص مفتاح ضغط الغاز (لجميع المراحل)."
  },
  {
   "type": "paragraph",
   "text": "نظف جميع أجزاء الآلية."
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت في جميع الوصلات."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت من صمام الأمان."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت من حشيات التنفيس."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل السخان."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت من عمود نقل الحركة (Ram)."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع توصيلات الأطراف وكذلك أطراف المضخة."
  },
  {
   "type": "paragraph",
   "text": "يجب إجراء تنفيس الزيت."
  },
  {
   "type": "paragraph",
   "text": "افحص طرف المفتاح المساعد."
  },
  {
   "type": "paragraph",
   "text": "افحص ملفي التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "افحص مقاومة التأريض."
  },
  {
   "type": "paragraph",
   "text": "افحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون."
  },
  {
   "type": "paragraph",
   "text": "افحص حشيات الأبواب لجميع اللوحات."
  },
  {
   "type": "list",
   "items": [
    "فحص بصري لجميع أجزاء قاطع الدائرة.",
    "افحص مصدري تغذية التيار المتردد والتيار المستمر.",
    "سجل عداد عمليات التوصيل/الفصل.",
    "سجل عداد عمليات مضخة الزيت.",
    "افحص بيانات التوصيل/الفصل.",
    "فحص بصري خارجي لمخروط العازل المنفصل.",
    "يجب فحص وصلات التأريض.",
    "نظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.",
    "قس ضغط غاز SF6 لقاطع الدائرة.",
    "افحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0.",
    "افحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات.",
    "افحص توقيت التوصيل/الفصل.",
    "أعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته.",
    "افحص مفتاح ضغط الغاز (لجميع المراحل).",
    "نظف جميع أجزاء الآلية.",
    "افحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.",
    "افحص تسرب الزيت في جميع الوصلات.",
    "افحص تسرب الزيت من صمام الأمان.",
    "افحص تسرب الزيت من حشيات التنفيس.",
    "افحص عمل السخان.",
    "افحص تسرب الزيت من عمود نقل الحركة (Ram).",
    "افحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي.",
    "افحص جميع توصيلات الأطراف وكذلك أطراف المضخة.",
    "يجب إجراء تنفيس الزيت.",
    "افحص طرف المفتاح المساعد.",
    "افحص ملفي التوصيل/الفصل.",
    "افحص مقاومة التأريض.",
    "افحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون.",
    "افحص حشيات الأبواب لجميع اللوحات."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Saleh Abdou، واختبرها م. Mohamed Abaas و م. Tawfeek Ramadan، وراجعها م. Tawfeek Elabasery، مهندس مراقبة الجودة في EDEPC، وقبلها المدير العام م. Tarek Youssef Ali، واعتمدها م. Mechaeal George Habashy، رئيس قطاع محطة كهرباء عيون موسى.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة،\nيجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين،\nيجب إغلاق سكينة التأريض على جانبي القاطع،\nافصل تيار التحكم الخاص بالقاطع (تيار مستمر).\nاحتياطات بيئية\nقبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nلا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.\nأصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور.\nتسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري.\nقبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nلا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.\nأصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور.\nتسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة سلامة وحذاء سلامة وقفاز وقناع تنفس،\nطقم عدة صيانة كامل،\nمنفاخ هواء وخرق وجهاز كشف غاز SF6.\nمعدات نقطة الندى والحموضة ومحتوى الهواء.\nالأعمال المطلوب تنفيذها\nفحص بصري لجميع أجزاء قاطع الدائرة.\nافحص مصدري تغذية التيار المتردد والتيار المستمر.\nسجل عداد عمليات التوصيل/الفصل.\nسجل عداد عمليات مضخة الزيت.\nافحص بيانات التوصيل/الفصل.\nفحص بصري خارجي لمخروط العازل المنفصل.\nيجب فحص وصلات التأريض.\nنظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.\nقس ضغط غاز SF6 لقاطع الدائرة.\nافحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0.\nافحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات.\nافحص توقيت التوصيل/الفصل.\nأعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته.\nافحص مفتاح ضغط الغاز (لجميع المراحل).\nنظف جميع أجزاء الآلية.\nافحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.\nافحص تسرب الزيت في جميع الوصلات.\nافحص تسرب الزيت من صمام الأمان.\nافحص تسرب الزيت من حشيات التنفيس.\nافحص عمل السخان.\nافحص تسرب الزيت من عمود نقل الحركة (Ram).\nافحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي.\nافحص جميع توصيلات الأطراف وكذلك أطراف المضخة.\nيجب إجراء تنفيس الزيت.\nافحص طرف المفتاح المساعد.\nافحص ملفي التوصيل/الفصل.\nافحص مقاومة التأريض.\nافحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون.\nافحص حشيات الأبواب لجميع اللوحات.\nفحص بصري لجميع أجزاء قاطع الدائرة.\nافحص مصدري تغذية التيار المتردد والتيار المستمر.\nسجل عداد عمليات التوصيل/الفصل.\nسجل عداد عمليات مضخة الزيت.\nافحص بيانات التوصيل/الفصل.\nفحص بصري خارجي لمخروط العازل المنفصل.\nيجب فحص وصلات التأريض.\nنظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.\nقس ضغط غاز SF6 لقاطع الدائرة.\nافحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0.\nافحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات.\nافحص توقيت التوصيل/الفصل.\nأعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته.\nافحص مفتاح ضغط الغاز (لجميع المراحل).\nنظف جميع أجزاء الآلية.\nافحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.\nافحص تسرب الزيت في جميع الوصلات.\nافحص تسرب الزيت من صمام الأمان.\nافحص تسرب الزيت من حشيات التنفيس.\nافحص عمل السخان.\nافحص تسرب الزيت من عمود نقل الحركة (Ram).\nافحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي.\nافحص جميع توصيلات الأطراف وكذلك أطراف المضخة.\nيجب إجراء تنفيس الزيت.\nافحص طرف المفتاح المساعد.\nافحص ملفي التوصيل/الفصل.\nافحص مقاومة التأريض.\nافحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون.\nافحص حشيات الأبواب لجميع اللوحات.\nالموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 894,
 "uncertain_terms": [
  {
   "term": "Oil leaks to be ground",
   "note": "صياغة المصدر مشوهة؛ تُرجمت على أن تسرب الزيت إلى الأرض له أثر سيئ على البيئة."
  },
  {
   "term": "Visual outside inspections to separate insulator cone",
   "note": "تُرجم إلى فحص بصري خارجي لمخروط العازل المنفصل."
  },
  {
   "term": "On lockout pressure",
   "note": "تُرجم إلى ضغط الإقفال عند التشغيل."
  }
 ]
}