{
 "id": "gen-docs-switchgear-cb-183-r0-htm",
 "doc_number": "CB-183-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-183-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة البنود التي يتم فحصها يوميًا أو أسبوعيًا أو شهريًا كما هو موصى به ومحدد في كتالوجات Mitsubishi. وهذا الفحص فحص بصري أثناء المرور على الموقع. ولا حاجة لفتح الأبواب أو أغطية مسكن آلية التشغيل وخزانة التحكم لهذا الفحص. وإذا صدر إنذار انخفاض ضغط غاز SF6، فيجب تزويد غاز SF6 حتى يصل ضغط الغاز إلى القيمة المقننة. ويمكن تزويد غاز SF6 حتى والقاطع موصل بالجهد."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Sherif Mahrous Omar، واختبرها م. Nafad Kamel Mahmoud، وراجعها م. Gamal Abd Elwahab، مدير عام مراقبة الجودة في UEEPC، وقبلها الخبير الفني م. Hassan Elbehiry، واعتمدها م. Mohamed Gamal Diab، رئيس قطاع محطة كهرباء الكريمات."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم كامل من عدة الصيانة اليدوية.",
    "مصدر تغذية تيار متردد 220 فولت.",
    "مقياس ضغط محمول.",
    "كشاف طوارئ."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "القاطع نفسه"
  },
  {
   "type": "paragraph",
   "text": "الخارج"
  },
  {
   "type": "paragraph",
   "text": "فحص الضوضاء غير الطبيعية."
  },
  {
   "type": "paragraph",
   "text": "فحص الصدأ أو تلف المكونات."
  },
  {
   "type": "list",
   "items": [
    "فحص الضوضاء غير الطبيعية.",
    "فحص الصدأ أو تلف المكونات."
   ]
  },
  {
   "type": "paragraph",
   "text": "نظام الغاز"
  },
  {
   "type": "paragraph",
   "text": "مسكن آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "فحص ضغط الغاز وقياس درجة الحرارة."
  },
  {
   "type": "list",
   "items": [
    "فحص ضغط الغاز وقياس درجة الحرارة."
   ]
  },
  {
   "type": "paragraph",
   "text": "نظام الهواء"
  },
  {
   "type": "paragraph",
   "text": "فحص ضغط الهواء (15 بار)."
  },
  {
   "type": "list",
   "items": [
    "فحص ضغط الهواء (15 بار)."
   ]
  },
  {
   "type": "paragraph",
   "text": "نظام التحكم"
  },
  {
   "type": "paragraph",
   "text": "مسكن آلية التشغيل"
  },
  {
   "type": "list",
   "items": [
    "افحص وضع مؤشر الوضع.",
    "افحص وسجل الرقم المسجل لعدادات العمليات.",
    "افحص التكثيف والصدأ داخل المسكن وتسرب المياه إلى داخل المسكن."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود قاطع الدائرة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة البنود التي يتم فحصها يوميًا أو أسبوعيًا أو شهريًا كما هو موصى به ومحدد في كتالوجات Mitsubishi. وهذا الفحص فحص بصري أثناء المرور على الموقع. ولا حاجة لفتح الأبواب أو أغطية مسكن آلية التشغيل وخزانة التحكم لهذا الفحص. وإذا صدر إنذار انخفاض ضغط غاز SF6، فيجب تزويد غاز SF6 حتى يصل ضغط الغاز إلى القيمة المقننة. ويمكن تزويد غاز SF6 حتى والقاطع موصل بالجهد.\nأعد المسودة الأولى م. Sherif Mahrous Omar، واختبرها م. Nafad Kamel Mahmoud، وراجعها م. Gamal Abd Elwahab، مدير عام مراقبة الجودة في UEEPC، وقبلها الخبير الفني م. Hassan Elbehiry، واعتمدها م. Mohamed Gamal Diab، رئيس قطاع محطة كهرباء الكريمات.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nالعدد والأدوات والأجهزة المستخدمة\nطقم كامل من عدة الصيانة اليدوية.\nمصدر تغذية تيار متردد 220 فولت.\nمقياس ضغط محمول.\nكشاف طوارئ.\nالأعمال المطلوب تنفيذها\nالقاطع نفسه\nالخارج\nفحص الضوضاء غير الطبيعية.\nفحص الصدأ أو تلف المكونات.\nفحص الضوضاء غير الطبيعية.\nفحص الصدأ أو تلف المكونات.\nنظام الغاز\nمسكن آلية التشغيل\nفحص ضغط الغاز وقياس درجة الحرارة.\nفحص ضغط الغاز وقياس درجة الحرارة.\nنظام الهواء\nفحص ضغط الهواء (15 بار).\nفحص ضغط الهواء (15 بار).\nنظام التحكم\nمسكن آلية التشغيل\nافحص وضع مؤشر الوضع.\nافحص وسجل الرقم المسجل لعدادات العمليات.\nافحص التكثيف والصدأ داخل المسكن وتسرب المياه إلى داخل المسكن.\nملحوظات:\nالموقع: كود قاطع الدائرة:\nفُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 274,
 "uncertain_terms": [
  {
   "term": "Circuit Breaker Proper",
   "note": "تُرجمت إلى القاطع نفسه."
  },
  {
   "term": "Operating Mechanism Housing",
   "note": "تُرجمت إلى مسكن آلية التشغيل."
  }
 ]
}