{
 "id": "gen-docs-switchgear-cb-186-r0-htm",
 "doc_number": "CB-186-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-186-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y5 في خانة العنوان. ويغذي هذا القاطع أحمالًا مقننة بجهد 6 ك.ف. والمواصفات الفنية للقاطع: 630 أمبير، 12 ك.ف، 25 ك.أ."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع واسحبه من خليته."
  },
  {
   "type": "paragraph",
   "text": "افصل التيار المستمر."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "افصل القاطع واسحبه من خليته.",
    "افصل التيار المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "مواد تنظيف (قطعة قماش - كيروسين).",
    "طقم عدة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "فرّغ الزيت.",
    "فك العادم واغسله بالزيت وانفخه بالهواء المضغوط.",
    "أزل التلامسات وعناصر الغرفة، وافحصها من حيث تآكل القوس واستبدلها عند الحاجة.",
    "نظف الرأس ومقياس مستوى الزيت والأنبوب الواقي وعوامة مستوى الزيت.",
    "أعد ربط المسامير التي تثبت الوصلات.",
    "شحم جميع المحامل والمفصلات والأسطح المنزلقة.",
    "قم باختبار تشغيل يدوي.",
    "قس المقاومة بين الأطراف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y5 في خانة العنوان. ويغذي هذا القاطع أحمالًا مقننة بجهد 6 ك.ف. والمواصفات الفنية للقاطع: 630 أمبير، 12 ك.ف، 25 ك.أ.\nأعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo.\nوثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nافصل القاطع واسحبه من خليته.\nافصل التيار المستمر.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nافصل القاطع واسحبه من خليته.\nافصل التيار المستمر.\nالعدد والأدوات والأجهزة المستخدمة\nمواد تنظيف (قطعة قماش - كيروسين).\nطقم عدة.\nالأعمال المطلوب تنفيذها\nفرّغ الزيت.\nفك العادم واغسله بالزيت وانفخه بالهواء المضغوط.\nأزل التلامسات وعناصر الغرفة، وافحصها من حيث تآكل القوس واستبدلها عند الحاجة.\nنظف الرأس ومقياس مستوى الزيت والأنبوب الواقي وعوامة مستوى الزيت.\nأعد ربط المسامير التي تثبت الوصلات.\nشحم جميع المحامل والمفصلات والأسطح المنزلقة.\nقم باختبار تشغيل يدوي.\nقس المقاومة بين الأطراف.\nالموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 270,
 "uncertain_terms": [
  {
   "term": "Y5 with I2 on a year bases",
   "note": "المصدر يذكر الرمز Y5 مع فحص سنوي؛ نُقل كما هو."
  },
  {
   "term": "Unscrew the exhaust",
   "note": "تُرجمت إلى فك العادم."
  },
  {
   "term": "contact s and chamber element s, are erosion",
   "note": "تُرجمت إلى التلامسات وعناصر الغرفة مع تآكل القوس."
  }
 ]
}