{
 "id": "gen-docs-switchgear-cb-187-r0-htm",
 "doc_number": "CB-187-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-187-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع: تيار مقنن 600 أمبير، 33 ك.ف، 500 ميجا فولت أمبير، 8.75 ك.أ."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع وسكينة الفصل المعزولة."
  },
  {
   "type": "paragraph",
   "text": "افصل التيار المستمر."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .. إلخ.",
    "افصل القاطع وسكينة الفصل المعزولة.",
    "افصل التيار المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة ومواد تنظيف (قطعة قماش - بنزين).",
    "زيت للتشحيم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "فرّغ الزيت، وأزل الأغطية السفلية مع التلامسات الثابتة، وأخرج أسطوانات المباعدة الخاصة بغرف الانفجار.",
    "أصلح التلامسات والغرفة، وافحص ونظف الأجزاء الأخرى من القاطع.",
    "نظف الأماكن التالفة في التلامسات الثابتة، واغسلها بالبنزين وامسحها حتى تجف.",
    "استبدل التلامسات المحترقة بشدة والتي بها حفر كبيرة.",
    "افحص ونظف جميع الأجزاء العازلة.",
    "افحص ونظف مخمد النابض ثم شحمه.",
    "افحص وأحكم ربط جميع مثبتات القاطع.",
    "افحص ونظف التلامسات المتحركة.",
    "شحم آلية القاطع.",
    "افحص ضبط القاطع: المشوار داخل التلامسات، والمشوار الكلي للتلامسات المتحركة، والفرق بين الوضعين الطرفي والتشغيلي لقضيب التلامس.",
    "افحص عمل آلية القاطع المتصلة بآلية التشغيل من حيث سلاسة التشغيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان.\nالمواصفات الفنية للقاطع: تيار مقنن 600 أمبير، 33 ك.ف، 500 ميجا فولت أمبير، 8.75 ك.أ.\nأعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo.\nوثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nافصل القاطع وسكينة الفصل المعزولة.\nافصل التيار المستمر.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .. إلخ.\nافصل القاطع وسكينة الفصل المعزولة.\nافصل التيار المستمر.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة ومواد تنظيف (قطعة قماش - بنزين).\nزيت للتشحيم.\nالأعمال المطلوب تنفيذها\nفرّغ الزيت، وأزل الأغطية السفلية مع التلامسات الثابتة، وأخرج أسطوانات المباعدة الخاصة بغرف الانفجار.\nأصلح التلامسات والغرفة، وافحص ونظف الأجزاء الأخرى من القاطع.\nنظف الأماكن التالفة في التلامسات الثابتة، واغسلها بالبنزين وامسحها حتى تجف.\nاستبدل التلامسات المحترقة بشدة والتي بها حفر كبيرة.\nافحص ونظف جميع الأجزاء العازلة.\nافحص ونظف مخمد النابض ثم شحمه.\nافحص وأحكم ربط جميع مثبتات القاطع.\nافحص ونظف التلامسات المتحركة.\nشحم آلية القاطع.\nافحص ضبط القاطع: المشوار داخل التلامسات، والمشوار الكلي للتلامسات المتحركة، والفرق بين الوضعين الطرفي والتشغيلي لقضيب التلامس.\nافحص عمل آلية القاطع المتصلة بآلية التشغيل من حيث سلاسة التشغيل.\nالموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 329,
 "uncertain_terms": [
  {
   "term": "Switch of the DC current",
   "note": "تُرجمت إلى افصل التيار المستمر."
  },
  {
   "term": "lubbricating",
   "note": "خطأ إملائي في المصدر؛ تُرجمت إلى للتشحيم."
  },
  {
   "term": "explosion chambers spacing cylinders",
   "note": "تُرجمت إلى أسطوانات المباعدة الخاصة بغرف الانفجار."
  }
 ]
}