{
 "id": "gen-docs-switchgear-cb-188-r0-htm",
 "doc_number": "CB-188-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-188-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع: تيار مقنن 600 أمبير، 33 ك.ف، 500 ميجا فولت أمبير، 8.75 ك.أ. ويغذي هذا القاطع محولات الخدمة 15.75/6 ك.ف."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة السلامة وحذاء السلامة."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع وسكينة الفصل المعزولة."
  },
  {
   "type": "paragraph",
   "text": "افصل التيار المستمر."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "ارتدِ خوذة السلامة وحذاء السلامة.",
    "افصل القاطع وسكينة الفصل المعزولة.",
    "افصل التيار المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة ومواد تنظيف (قطعة قماش - بنزين).",
    "زيت للتشحيم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "أزل الحواجز بين الأوجه.",
    "فرّغ الزيت وافحص مقاييس الزيت.",
    "افصل قضبان العزل عن الأقطاب وأزل الأقطاب.",
    "أزل الأغطية السفلية مع التلامسات الثابتة وأخرج أسطوانة المباعدة والغرفة.",
    "أزل الأغطية العلوية وأخرج فواصل الزيت.",
    "افصل مسكن الآلية عن أسطوانة العزل، وفكك تلامسات الأسطوانة الخاصة بالآلية.",
    "أصلح التلامسات وغرفة الانفجار.",
    "افحص الآلية والتفاصيل الموجودة داخل القاطع.",
    "نظف جميع الأجزاء وافحص جميع المثبتات.",
    "افحص حالة مخمد الزيت.",
    "افحص أن العمود الرئيسي للقاطع يدور بحرية مع فصل نوابض الفصل.",
    "بعد تجميع القاطع املأه بزيت محولات نقي.",
    "صل القاطع بآلية التشغيل.",
    "ابدأ ضبط القاطع بضبط عموده الرئيسي في وضع الفصل - التوصيل.",
    "عندما يكون القاطع مفتوحًا ركّب نوابض الفصل.",
    "اضبط القاطع دون أغطية علوية على القطب ودون فاصل زيت.",
    "بواسطة دائرة كهربائية عادية بها مصابيح حدد لحظة تلامس التلامسات لكل قطب من أقطاب القاطع.",
    "أغلق وافتح القاطع بقدر الإمكان بمساعدة روافع خارجية.",
    "اضبط طول قضبان العزل بحيث تتطابق العلامات الموجودة على قضبان التحكم مع حالة فتح القاطع.",
    "بمساعدة دليل آلية التشغيل، قرّب التلامسات المتحركة للقاطع لتلامس التلامسات الثابتة؛ ويجب ألا يتجاوز الفرق في تلامس التلامسات 4 مم، واضبط تلامس التلامسات بتغيير طول قضيب العزل.",
    "أغلق القاطع تمامًا، ويجب أن يكون المشوار الكلي للتلامسات المتحركة ضمن 300 ± 10 مم، والمشوار داخل التلامسات 60 ± 3 مم.",
    "اختبر أجزاء الآلية بعدة عمليات توصيل وفصل.",
    "اختبر تشغيل القاطع بالفصل اليدوي البطيء.",
    "قس مقاومة القاطع بين الأطراف.",
    "قبل إعادته إلى الخدمة امسح جميع الأجزاء العازلة حتى تجف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان.\nالمواصفات الفنية للقاطع: تيار مقنن 600 أمبير، 33 ك.ف، 500 ميجا فولت أمبير، 8.75 ك.أ. ويغذي هذا القاطع محولات الخدمة 15.75/6 ك.ف.\nأعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo.\nوثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة.\nافصل القاطع وسكينة الفصل المعزولة.\nافصل التيار المستمر.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة.\nافصل القاطع وسكينة الفصل المعزولة.\nافصل التيار المستمر.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة ومواد تنظيف (قطعة قماش - بنزين).\nزيت للتشحيم.\nالأعمال المطلوب تنفيذها\nأزل الحواجز بين الأوجه.\nفرّغ الزيت وافحص مقاييس الزيت.\nافصل قضبان العزل عن الأقطاب وأزل الأقطاب.\nأزل الأغطية السفلية مع التلامسات الثابتة وأخرج أسطوانة المباعدة والغرفة.\nأزل الأغطية العلوية وأخرج فواصل الزيت.\nافصل مسكن الآلية عن أسطوانة العزل، وفكك تلامسات الأسطوانة الخاصة بالآلية.\nأصلح التلامسات وغرفة الانفجار.\nافحص الآلية والتفاصيل الموجودة داخل القاطع.\nنظف جميع الأجزاء وافحص جميع المثبتات.\nافحص حالة مخمد الزيت.\nافحص أن العمود الرئيسي للقاطع يدور بحرية مع فصل نوابض الفصل.\nبعد تجميع القاطع املأه بزيت محولات نقي.\nصل القاطع بآلية التشغيل.\nابدأ ضبط القاطع بضبط عموده الرئيسي في وضع الفصل - التوصيل.\nعندما يكون القاطع مفتوحًا ركّب نوابض الفصل.\nاضبط القاطع دون أغطية علوية على القطب ودون فاصل زيت.\nبواسطة دائرة كهربائية عادية بها مصابيح حدد لحظة تلامس التلامسات لكل قطب من أقطاب القاطع.\nأغلق وافتح القاطع بقدر الإمكان بمساعدة روافع خارجية.\nاضبط طول قضبان العزل بحيث تتطابق العلامات الموجودة على قضبان التحكم مع حالة فتح القاطع.\nبمساعدة دليل آلية التشغيل، قرّب التلامسات المتحركة للقاطع لتلامس التلامسات الثابتة؛ ويجب ألا يتجاوز الفرق في تلامس التلامسات 4 مم، واضبط تلامس التلامسات بتغيير طول قضيب العزل.\nأغلق القاطع تمامًا، ويجب أن يكون المشوار الكلي للتلامسات المتحركة ضمن 300 ± 10 مم، والمشوار داخل التلامسات 60 ± 3 مم.\nاختبر أجزاء الآلية بعدة عمليات توصيل وفصل.\nاختبر تشغيل القاطع بالفصل اليدوي البطيء.\nقس مقاومة القاطع بين الأطراف.\nقبل إعادته إلى الخدمة امسح جميع الأجزاء العازلة حتى تجف.\nالموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 496,
 "uncertain_terms": [
  {
   "term": "mechanizm",
   "note": "خطأ إملائي في المصدر؛ تُرجمت إلى آلية."
  },
  {
   "term": "detdrmine",
   "note": "خطأ إملائي في المصدر؛ تُرجمت إلى حدد."
  },
  {
   "term": "300 10 mm / 60 3 mm",
   "note": "قُرئت على أنها 300 ± 10 مم و60 ± 3 مم."
  },
  {
   "term": "w out / servic",
   "note": "تُرجمت إلى دون / الخدمة."
  },
  {
   "term": "off - on position",
   "note": "تُرجمت إلى وضع الفصل - التوصيل."
  }
 ]
}