{
 "id": "gen-docs-switchgear-cb-189-r0-htm",
 "doc_number": "CB-189-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "00-000-r0",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراء الصيانة P1، الذي يجب تنفيذه كل 5 سنوات كما هو موضح بالرمز Y5 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لقاطع الدائرة: التيار المقنن = 1500 أمبير، وتيار القصر 21.2 ك.أ، والجهد المقنن 145 ك.ف، وآلية هوائية."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman في 17/2/2000، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة مثل الخوذة والحذاء."
  },
  {
   "type": "paragraph",
   "text": "افصل قاطع الدائرة وفرّغ الهواء المضغوط."
  },
  {
   "type": "paragraph",
   "text": "افصل الوصلات الموجودة في جانب قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افصل تغذية التحكم بالتيار المستمر لقاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "صل التأريض على جانبي قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "ضع علامات التحذير المناسبة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة مثل الخوذة والحذاء.",
    "افصل قاطع الدائرة وفرّغ الهواء المضغوط.",
    "افصل الوصلات الموجودة في جانب قاطع الدائرة.",
    "افصل تغذية التحكم بالتيار المستمر لقاطع الدائرة.",
    "صل التأريض على جانبي قاطع الدائرة.",
    "ضع علامات التحذير المناسبة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "منفاخ هواء محمول وفرشاة معدنية.",
    "رافعة تلسكوبية ورافعة رفع.",
    "طقم عدة عامة ومفكات ومواد تنظيف (خرقة وقطعة قماش).",
    "شحم USSR (220) ومضخة مياه.",
    "ميكرومتر ومحلل فصل إلكتروني (نوع TM 1600 / MA 31)."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "افحص الأجزاء الخارجية لغرفتي (إطفاء القوس والعزل)."
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في غرفتي (إطفاء القوس والعزل)."
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل."
  },
  {
   "type": "paragraph",
   "text": "قم بصيانة خزائن الأوجه (صمامات الفتح والإغلاق) والخزانة الرئيسية (المرشح وصمامات عدم الرجوع) ومانومترات ضغط الهواء."
  },
  {
   "type": "paragraph",
   "text": "فك أطراف جانب قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "فك وقم بصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العزل."
  },
  {
   "type": "paragraph",
   "text": "افحص وقم بصيانة التلامسات المتحركة والثابتة."
  },
  {
   "type": "paragraph",
   "text": "قياس مقاومة التيار المستمر لتلامسات غرفة إطفاء القوس والعزل وقضبان التوزيع."
  },
  {
   "type": "paragraph",
   "text": "قياس مقاومة المقاومات المتوازية وسعة المكثفات."
  },
  {
   "type": "paragraph",
   "text": "قياس زمني (الإغلاق والفتح والأزمنة الميتة) واختبار التوصيل (التشغيل والإيقاف) لقاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "نظف عازل قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افحص النقاط الساخنة لجميع أجزاء الربط في قاطع الدائرة."
  },
  {
   "type": "list",
   "items": [
    "افحص الأجزاء الخارجية لغرفتي (إطفاء القوس والعزل).",
    "افحص وجود عيوب سطحية أو شروخ في غرفتي (إطفاء القوس والعزل).",
    "افحص إحكام ربط المسامير والصواميل.",
    "قم بصيانة خزائن الأوجه (صمامات الفتح والإغلاق) والخزانة الرئيسية (المرشح وصمامات عدم الرجوع) ومانومترات ضغط الهواء.",
    "فك أطراف جانب قاطع الدائرة.",
    "فك وقم بصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العزل.",
    "افحص وقم بصيانة التلامسات المتحركة والثابتة.",
    "قياس مقاومة التيار المستمر لتلامسات غرفة إطفاء القوس والعزل وقضبان التوزيع.",
    "قياس مقاومة المقاومات المتوازية وسعة المكثفات.",
    "قياس زمني (الإغلاق والفتح والأزمنة الميتة) واختبار التوصيل (التشغيل والإيقاف) لقاطع الدائرة.",
    "نظف عازل قاطع الدائرة.",
    "افحص النقاط الساخنة لجميع أجزاء الربط في قاطع الدائرة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراء الصيانة P1، الذي يجب تنفيذه كل 5 سنوات كما هو موضح بالرمز Y5 في خانة العنوان.\nالمواصفات الفنية لقاطع الدائرة: التيار المقنن = 1500 أمبير، وتيار القصر 21.2 ك.أ، والجهد المقنن 145 ك.ف، وآلية هوائية.\nأعد المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman في 17/2/2000، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo.\nوثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة مثل الخوذة والحذاء.\nافصل قاطع الدائرة وفرّغ الهواء المضغوط.\nافصل الوصلات الموجودة في جانب قاطع الدائرة.\nافصل تغذية التحكم بالتيار المستمر لقاطع الدائرة.\nصل التأريض على جانبي قاطع الدائرة.\nضع علامات التحذير المناسبة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة مثل الخوذة والحذاء.\nافصل قاطع الدائرة وفرّغ الهواء المضغوط.\nافصل الوصلات الموجودة في جانب قاطع الدائرة.\nافصل تغذية التحكم بالتيار المستمر لقاطع الدائرة.\nصل التأريض على جانبي قاطع الدائرة.\nضع علامات التحذير المناسبة.\nالعدد والأدوات والأجهزة المستخدمة\nمنفاخ هواء محمول وفرشاة معدنية.\nرافعة تلسكوبية ورافعة رفع.\nطقم عدة عامة ومفكات ومواد تنظيف (خرقة وقطعة قماش).\nشحم USSR (220) ومضخة مياه.\nميكرومتر ومحلل فصل إلكتروني (نوع TM 1600 / MA 31).\nالأعمال المطلوب تنفيذها\nافحص الأجزاء الخارجية لغرفتي (إطفاء القوس والعزل).\nافحص وجود عيوب سطحية أو شروخ في غرفتي (إطفاء القوس والعزل).\nافحص إحكام ربط المسامير والصواميل.\nقم بصيانة خزائن الأوجه (صمامات الفتح والإغلاق) والخزانة الرئيسية (المرشح وصمامات عدم الرجوع) ومانومترات ضغط الهواء.\nفك أطراف جانب قاطع الدائرة.\nفك وقم بصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العزل.\nافحص وقم بصيانة التلامسات المتحركة والثابتة.\nقياس مقاومة التيار المستمر لتلامسات غرفة إطفاء القوس والعزل وقضبان التوزيع.\nقياس مقاومة المقاومات المتوازية وسعة المكثفات.\nقياس زمني (الإغلاق والفتح والأزمنة الميتة) واختبار التوصيل (التشغيل والإيقاف) لقاطع الدائرة.\nنظف عازل قاطع الدائرة.\nافحص النقاط الساخنة لجميع أجزاء الربط في قاطع الدائرة.\nافحص الأجزاء الخارجية لغرفتي (إطفاء القوس والعزل).\nافحص وجود عيوب سطحية أو شروخ في غرفتي (إطفاء القوس والعزل).\nافحص إحكام ربط المسامير والصواميل.\nقم بصيانة خزائن الأوجه (صمامات الفتح والإغلاق) والخزانة الرئيسية (المرشح وصمامات عدم الرجوع) ومانومترات ضغط الهواء.\nفك أطراف جانب قاطع الدائرة.\nفك وقم بصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العزل.\nافحص وقم بصيانة التلامسات المتحركة والثابتة.\nقياس مقاومة التيار المستمر لتلامسات غرفة إطفاء القوس والعزل وقضبان التوزيع.\nقياس مقاومة المقاومات المتوازية وسعة المكثفات.\nقياس زمني (الإغلاق والفتح والأزمنة الميتة) واختبار التوصيل (التشغيل والإيقاف) لقاطع الدائرة.\nنظف عازل قاطع الدائرة.\nافحص النقاط الساخنة لجميع أجزاء الربط في قاطع الدائرة.\nالموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 565,
 "uncertain_terms": [
  {
   "term": "title_en '00-000-r0'",
   "note": "عنوان المصدر 00-000-r0 وليس رقم وثيقة عاديًا؛ نُقل كما هو دون إضافة معتمد."
  },
  {
   "term": "warning tages",
   "note": "تُرجمت إلى علامات تحذير."
  },
  {
   "term": "non returned valves",
   "note": "تُرجمت إلى صمامات عدم الرجوع."
  },
  {
   "term": "cls., Op & dead times",
   "note": "تُرجمت إلى زمني الإغلاق والفتح والأزمنة الميتة."
  },
  {
   "term": "arc extinction, isolator chambers",
   "note": "تُرجمت إلى غرفتي إطفاء القوس والعزل."
  },
  {
   "term": "USSR grease (220)",
   "note": "نُقل الاسم كما هو في المصدر."
  }
 ]
}