{
 "id": "gen-docs-switchgear-cb-190-r0-htm",
 "doc_number": "CB-190-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-190-r0",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات P4، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز y في خانة العنوان. والمواصفات الفنية للقاطع: تيار مقنن = 600 أمبير - 230 ميجا فولت أمبير - 20 ك.أ - 6.6 ك.ف."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع واسحبه من خليته."
  },
  {
   "type": "paragraph",
   "text": "افصل التيار المستمر."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .. إلخ.",
    "افصل القاطع واسحبه من خليته.",
    "افصل التيار المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة ومواد تنظيف (قطعة قماش - بنزين).",
    "زيت للتشحيم.",
    "شحم للتروس."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "فرّغ الزيت وافحص مقاييس الزيت."
  },
  {
   "type": "paragraph",
   "text": "افصل قضبان العزل عن الأقطاب وأزل الأقطاب."
  },
  {
   "type": "paragraph",
   "text": "أزل الأغطية السفلية مع التلامسات الثابتة وأخرج أسطوانات المباعدة والغرف."
  },
  {
   "type": "paragraph",
   "text": "أزل الأغطية العلوية وأخرج فواصل الزيت."
  },
  {
   "type": "paragraph",
   "text": "افصل مسكن الآلية عن أسطوانة العزل، وفكك آلية تلامسات الأسطوانة."
  },
  {
   "type": "paragraph",
   "text": "أصلح التلامسات وغرف الانفجار."
  },
  {
   "type": "paragraph",
   "text": "افحص الآلية والتفاصيل الموجودة داخل القاطع."
  },
  {
   "type": "paragraph",
   "text": "نظف جميع الأجزاء وافحص المثبتات."
  },
  {
   "type": "paragraph",
   "text": "افحص حالة مخمد الزيت."
  },
  {
   "type": "paragraph",
   "text": "افحص أن العمود الرئيسي للقاطع يدور بحرية مع فصل نوابض الفصل."
  },
  {
   "type": "paragraph",
   "text": "بعد تجميع القاطع املأه بزيت محولات نقي."
  },
  {
   "type": "paragraph",
   "text": "صل القاطع بآلية التشغيل بواسطة قضيب دفع."
  },
  {
   "type": "paragraph",
   "text": "ابدأ ضبط القاطع بضبط عموده الرئيسي في وضع الفصل - الفتح."
  },
  {
   "type": "paragraph",
   "text": "عندما يكون القاطع مفتوحًا ركّب نابض الفصل."
  },
  {
   "type": "paragraph",
   "text": "اضبط القاطع دون أغطية علوية على القطب ودون فواصل زيت."
  },
  {
   "type": "paragraph",
   "text": "بواسطة دائرة كهربائية عادية بها مصابيح حدد لحظة تلامس التلامسات لكل قطب من أقطاب القاطع."
  },
  {
   "type": "paragraph",
   "text": "أغلق وافتح القاطع بقدر الإمكان بمساعدة روافع خارجية."
  },
  {
   "type": "paragraph",
   "text": "اضبط طول قضبان العزل بحيث تتطابق العلامات الموجودة على قضبان التحكم مع حالة فتح القاطع."
  },
  {
   "type": "paragraph",
   "text": "بمساعدة دليل آلية التشغيل، قرّب التلامسات المتحركة للقاطع لتلامس التلامسات الثابتة. ويجب ألا يتجاوز الفرق في تلامس التلامسات 5 مم. واضبط تلامس التلامسات بتغيير طول قضيب العزل."
  },
  {
   "type": "paragraph",
   "text": "أغلق القاطع تمامًا، ويجب أن يكون المشوار الكلي للتلامسات المتحركة ضمن 240 - 245 مم، والمشوار داخل التلامسات 60 + 3، 60 - 5 مم، وألا يقل الفرق في المشوار بين وضعي الإغلاق والوضع الطرفي عن 4 مم."
  },
  {
   "type": "paragraph",
   "text": "اختبر الأجزاء الميكانيكية للقاطع بعدة عمليات توصيل وفصل."
  },
  {
   "type": "paragraph",
   "text": "اختبر تشغيل القاطع بالفصل اليدوي البطيء."
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة القاطع بين الأطراف."
  },
  {
   "type": "paragraph",
   "text": "قبل إعادته إلى الخدمة امسح جميع الأجزاء العازلة حتى تجف."
  },
  {
   "type": "list",
   "items": [
    "أزل الحواجز بين الأوجه.",
    "فرّغ الزيت وافحص مقاييس الزيت.",
    "افصل قضبان العزل عن الأقطاب وأزل الأقطاب.",
    "أزل الأغطية السفلية مع التلامسات الثابتة وأخرج أسطوانات المباعدة والغرف.",
    "أزل الأغطية العلوية وأخرج فواصل الزيت.",
    "افصل مسكن الآلية عن أسطوانة العزل، وفكك آلية تلامسات الأسطوانة.",
    "أصلح التلامسات وغرف الانفجار.",
    "افحص الآلية والتفاصيل الموجودة داخل القاطع.",
    "نظف جميع الأجزاء وافحص المثبتات.",
    "افحص حالة مخمد الزيت.",
    "افحص أن العمود الرئيسي للقاطع يدور بحرية مع فصل نوابض الفصل.",
    "بعد تجميع القاطع املأه بزيت محولات نقي.",
    "صل القاطع بآلية التشغيل بواسطة قضيب دفع.",
    "ابدأ ضبط القاطع بضبط عموده الرئيسي في وضع الفصل - الفتح.",
    "عندما يكون القاطع مفتوحًا ركّب نابض الفصل.",
    "اضبط القاطع دون أغطية علوية على القطب ودون فواصل زيت.",
    "بواسطة دائرة كهربائية عادية بها مصابيح حدد لحظة تلامس التلامسات لكل قطب من أقطاب القاطع.",
    "أغلق وافتح القاطع بقدر الإمكان بمساعدة روافع خارجية.",
    "اضبط طول قضبان العزل بحيث تتطابق العلامات الموجودة على قضبان التحكم مع حالة فتح القاطع.",
    "بمساعدة دليل آلية التشغيل، قرّب التلامسات المتحركة للقاطع لتلامس التلامسات الثابتة. ويجب ألا يتجاوز الفرق في تلامس التلامسات 5 مم. واضبط تلامس التلامسات بتغيير طول قضيب العزل.",
    "أغلق القاطع تمامًا، ويجب أن يكون المشوار الكلي للتلامسات المتحركة ضمن 240 - 245 مم، والمشوار داخل التلامسات 60 + 3، 60 - 5 مم، وألا يقل الفرق في المشوار بين وضعي الإغلاق والوضع الطرفي عن 4 مم.",
    "اختبر الأجزاء الميكانيكية للقاطع بعدة عمليات توصيل وفصل.",
    "اختبر تشغيل القاطع بالفصل اليدوي البطيء.",
    "قس مقاومة القاطع بين الأطراف.",
    "قبل إعادته إلى الخدمة امسح جميع الأجزاء العازلة حتى تجف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات P4، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز y في خانة العنوان. والمواصفات الفنية للقاطع: تيار مقنن = 600 أمبير - 230 ميجا فولت أمبير - 20 ك.أ - 6.6 ك.ف.\nأعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo.\nوثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nافصل القاطع واسحبه من خليته.\nافصل التيار المستمر.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .. إلخ.\nافصل القاطع واسحبه من خليته.\nافصل التيار المستمر.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة ومواد تنظيف (قطعة قماش - بنزين).\nزيت للتشحيم.\nشحم للتروس.\nالأعمال المطلوب تنفيذها\nفرّغ الزيت وافحص مقاييس الزيت.\nافصل قضبان العزل عن الأقطاب وأزل الأقطاب.\nأزل الأغطية السفلية مع التلامسات الثابتة وأخرج أسطوانات المباعدة والغرف.\nأزل الأغطية العلوية وأخرج فواصل الزيت.\nافصل مسكن الآلية عن أسطوانة العزل، وفكك آلية تلامسات الأسطوانة.\nأصلح التلامسات وغرف الانفجار.\nافحص الآلية والتفاصيل الموجودة داخل القاطع.\nنظف جميع الأجزاء وافحص المثبتات.\nافحص حالة مخمد الزيت.\nافحص أن العمود الرئيسي للقاطع يدور بحرية مع فصل نوابض الفصل.\nبعد تجميع القاطع املأه بزيت محولات نقي.\nصل القاطع بآلية التشغيل بواسطة قضيب دفع.\nابدأ ضبط القاطع بضبط عموده الرئيسي في وضع الفصل - الفتح.\nعندما يكون القاطع مفتوحًا ركّب نابض الفصل.\nاضبط القاطع دون أغطية علوية على القطب ودون فواصل زيت.\nبواسطة دائرة كهربائية عادية بها مصابيح حدد لحظة تلامس التلامسات لكل قطب من أقطاب القاطع.\nأغلق وافتح القاطع بقدر الإمكان بمساعدة روافع خارجية.\nاضبط طول قضبان العزل بحيث تتطابق العلامات الموجودة على قضبان التحكم مع حالة فتح القاطع.\nبمساعدة دليل آلية التشغيل، قرّب التلامسات المتحركة للقاطع لتلامس التلامسات الثابتة. ويجب ألا يتجاوز الفرق في تلامس التلامسات 5 مم. واضبط تلامس التلامسات بتغيير طول قضيب العزل.\nأغلق القاطع تمامًا، ويجب أن يكون المشوار الكلي للتلامسات المتحركة ضمن 240 - 245 مم، والمشوار داخل التلامسات 60 + 3، 60 - 5 مم، وألا يقل الفرق في المشوار بين وضعي الإغلاق والوضع الطرفي عن 4 مم.\nاختبر الأجزاء الميكانيكية للقاطع بعدة عمليات توصيل وفصل.\nاختبر تشغيل القاطع بالفصل اليدوي البطيء.\nقس مقاومة القاطع بين الأطراف.\nقبل إعادته إلى الخدمة امسح جميع الأجزاء العازلة حتى تجف.\nأزل الحواجز بين الأوجه.\nفرّغ الزيت وافحص مقاييس الزيت.\nافصل قضبان العزل عن الأقطاب وأزل الأقطاب.\nأزل الأغطية السفلية مع التلامسات الثابتة وأخرج أسطوانات المباعدة والغرف.\nأزل الأغطية العلوية وأخرج فواصل الزيت.\nافصل مسكن الآلية عن أسطوانة العزل، وفكك آلية تلامسات الأسطوانة.\nأصلح التلامسات وغرف الانفجار.\nافحص الآلية والتفاصيل الموجودة داخل القاطع.\nنظف جميع الأجزاء وافحص المثبتات.\nافحص حالة مخمد الزيت.\nافحص أن العمود الرئيسي للقاطع يدور بحرية مع فصل نوابض الفصل.\nبعد تجميع القاطع املأه بزيت محولات نقي.\nصل القاطع بآلية التشغيل بواسطة قضيب دفع.\nابدأ ضبط القاطع بضبط عموده الرئيسي في وضع الفصل - الفتح.\nعندما يكون القاطع مفتوحًا ركّب نابض الفصل.\nاضبط القاطع دون أغطية علوية على القطب ودون فواصل زيت.\nبواسطة دائرة كهربائية عادية بها مصابيح حدد لحظة تلامس التلامسات لكل قطب من أقطاب القاطع.\nأغلق وافتح القاطع بقدر الإمكان بمساعدة روافع خارجية.\nاضبط طول قضبان العزل بحيث تتطابق العلامات الموجودة على قضبان التحكم مع حالة فتح القاطع.\nبمساعدة دليل آلية التشغيل، قرّب التلامسات المتحركة للقاطع لتلامس التلامسات الثابتة. ويجب ألا يتجاوز الفرق في تلامس التلامسات 5 مم. واضبط تلامس التلامسات بتغيير طول قضيب العزل.\nأغلق القاطع تمامًا، ويجب أن يكون المشوار الكلي للتلامسات المتحركة ضمن 240 - 245 مم، والمشوار داخل التلامسات 60 + 3، 60 - 5 مم، وألا يقل الفرق في المشوار بين وضعي الإغلاق والوضع الطرفي عن 4 مم.\nاختبر الأجزاء الميكانيكية للقاطع بعدة عمليات توصيل وفصل.\nاختبر تشغيل القاطع بالفصل اليدوي البطيء.\nقس مقاومة القاطع بين الأطراف.\nقبل إعادته إلى الخدمة امسح جميع الأجزاء العازلة حتى تجف.\nالموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 862,
 "uncertain_terms": [
  {
   "term": "title CB-190-r0 without APPROVED",
   "note": "عنوان المصدر بلا كلمة APPROVED، فلم تُضف معتمد."
  },
  {
   "term": "y in the title block",
   "note": "المصدر يكتب الرمز y صغيرًا؛ نُقل كما هو."
  },
  {
   "term": "60 + 3. 60-5 mm",
   "note": "نُقلت القيم كما وردت في المصدر دون تعديل."
  },
  {
   "term": "difference ... shouldn't be less then 4mm",
   "note": "نُقلت كما وردت في المصدر رغم أن المعنى المرجح هو ألا يتجاوز الفرق 4 مم."
  },
  {
   "term": "travl",
   "note": "خطأ إملائي في المصدر؛ تُرجمت إلى المشوار."
  }
 ]
}