{
 "id": "gen-docs-switchgear-cb-191-r0-htm",
 "doc_number": "CB-191-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-191-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراء الصيانة P1، الذي يجب تنفيذه كل 10 سنوات كما هو موضح بالرمز Y10 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لقاطع الدائرة: التيار المقنن = 2000 أمبير وتيار القصر 40 ك.أ/3 ثوانٍ، وآلية هوائية."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman في فبراير 2002، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة السلامة والحذاء ونظارة السلامة ..."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر تغذية التيار المستمر والتيار المتردد. (القاطع غير موصل كهربائيًا)."
  },
  {
   "type": "paragraph",
   "text": "افصل سكاكين الفصل على جانبي قاطع الدائرة وأرض جانبي قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "القاطع ليس تحت ضغط (تم تفريغ كل الهواء المضغوط)."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ خوذة السلامة والحذاء ونظارة السلامة ...",
    "افصل القاطع.",
    "افصل مصدر تغذية التيار المستمر والتيار المتردد. (القاطع غير موصل كهربائيًا).",
    "افصل سكاكين الفصل على جانبي قاطع الدائرة وأرض جانبي قاطع الدائرة.",
    "القاطع ليس تحت ضغط (تم تفريغ كل الهواء المضغوط)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "منفاخ هواء محمول وفرشاة معدنية.",
    "عربة خدمة للسحب - التفريغ.",
    "رافعة تلسكوبية ورافعة رفع.",
    "طقم عدة عامة ومفكات ومواد تنظيف (خرقة وقطعة قماش).",
    "شحوم الجرافيت والسيليكون والفازلين و berulub FK - 33 للتشحيم.",
    "محلل توقيت قاطع إلكتروني (نوع TM 1600/MA 31) وميكرومتر ومضخة مياه."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "صل مصدر تغذية التيار المتردد لضواغط الهواء."
  },
  {
   "type": "paragraph",
   "text": "قياس زمني (الإغلاق - الفتح) لقاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر تغذية التيار المتردد لضواغط الهواء واختبر أجهزة حماية الهواء أثناء تفريغ الهواء المضغوط من القاطع."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر تغذية التيار المستمر الخارجي ومصدر تغذية التيار المتردد."
  },
  {
   "type": "paragraph",
   "text": "سجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط."
  },
  {
   "type": "paragraph",
   "text": "قياس مقاومة التيار المستمر لتلامسات قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "اختبار غاز SF6 (نقطة الندى ونسبة حجم الهواء ونواتج التحلل)."
  },
  {
   "type": "paragraph",
   "text": "سحب غاز SF6 من قاطع الدائرة."
  },
  {
   "type": "list",
   "items": [
    "اعزل أطراف ملفي (التوصيل والفصل) لقاطع الدائرة عن الخزانة الرئيسية لجميع أوجه القاطع.",
    "صل مصدر تغذية التيار المستمر الخارجي بملف (التوصيل والفصل) لأوجه القاطع.",
    "صل مصدر تغذية التيار المتردد لضواغط الهواء.",
    "قياس زمني (الإغلاق - الفتح) لقاطع الدائرة.",
    "افصل مصدر تغذية التيار المتردد لضواغط الهواء واختبر أجهزة حماية الهواء أثناء تفريغ الهواء المضغوط من القاطع.",
    "افصل مصدر تغذية التيار المستمر الخارجي ومصدر تغذية التيار المتردد.",
    "سجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط.",
    "قياس مقاومة التيار المستمر لتلامسات قاطع الدائرة.",
    "اختبار غاز SF6 (نقطة الندى ونسبة حجم الهواء ونواتج التحلل).",
    "سحب غاز SF6 من قاطع الدائرة."
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات الفك والصيانة"
  },
  {
   "type": "paragraph",
   "text": "فك الأطراف من جانبي قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "فك الرأس المزدوج وفك المكثفات وانقل الرأس المزدوج إلى الورشة."
  },
  {
   "type": "paragraph",
   "text": "قس سعة المكثفات."
  },
  {
   "type": "paragraph",
   "text": "قس مشواري (الإغلاق والفتح) وسجلهما."
  },
  {
   "type": "paragraph",
   "text": "فك المقاومات المتوازية (المقاومات السابقة للإدخال) من طرف الرأس المزدوج وقس المقاومة."
  },
  {
   "type": "paragraph",
   "text": "افحص وقم بصيانة آلية التلامسات المتحركة للمقاومات."
  },
  {
   "type": "paragraph",
   "text": "افحص وجود سخونة زائدة وومض قوسي على مكونات وحدات القطع."
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ على مكونات وحدات القطع."
  },
  {
   "type": "paragraph",
   "text": "فك تلامسات (المتحركة والثابتة) للقواطع، ونظف وشحم (أسطوانة النفخ ودبابيس القوس والتاج)."
  },
  {
   "type": "paragraph",
   "text": "افحص العازل الخارجي لوحدات القطع."
  },
  {
   "type": "paragraph",
   "text": "استبدل حلقات O القديمة بحلقات O جديدة قبل تركيب جميع أجزاء الرأس المزدوج والمقاومات المتوازية. الخطوات قبل تركيب الرأس المزدوج على قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "قس مشواري (الإغلاق والفتح) وقارنهما بقراءة الخطوة 4 في الخطوات السابقة."
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة المقاومات المتوازية وقارنها بالقراءة السابقة."
  },
  {
   "type": "paragraph",
   "text": "فك وقم بصيانة (مجموعة القيادة وصمام الإغلاق وصمام الفتح والمكبس الرئيسي) للآلية الهوائية (شحم جميع الأجزاء وحلقة O جديدة)."
  },
  {
   "type": "paragraph",
   "text": "غيّر حافة عزل غاز SF6 بأخرى جديدة."
  },
  {
   "type": "paragraph",
   "text": "انقل الرأس المزدوج من الورشة إلى موقع قاطع الدائرة وركّبه."
  },
  {
   "type": "paragraph",
   "text": "ركّب جميع أجزاء الآلية الهوائية المذكورة في الخطوة (14)."
  },
  {
   "type": "paragraph",
   "text": "افحص عزل عمود الدعم وإحكام ربطه."
  },
  {
   "type": "paragraph",
   "text": "كرر جميع الخطوات (1 إلى 18) لكل رأس مزدوج وآلية هوائية لجميع أوجه قاطع الدائرة على الترتيب."
  },
  {
   "type": "list",
   "items": [
    "فك الأطراف من جانبي قاطع الدائرة.",
    "فك الرأس المزدوج وفك المكثفات وانقل الرأس المزدوج إلى الورشة.",
    "قس سعة المكثفات.",
    "قس مشواري (الإغلاق والفتح) وسجلهما.",
    "فك المقاومات المتوازية (المقاومات السابقة للإدخال) من طرف الرأس المزدوج وقس المقاومة.",
    "افحص وقم بصيانة آلية التلامسات المتحركة للمقاومات.",
    "افحص وجود سخونة زائدة وومض قوسي على مكونات وحدات القطع.",
    "افحص وجود عيوب سطحية أو شروخ على مكونات وحدات القطع.",
    "فك تلامسات (المتحركة والثابتة) للقواطع، ونظف وشحم (أسطوانة النفخ ودبابيس القوس والتاج).",
    "افحص العازل الخارجي لوحدات القطع.",
    "استبدل حلقات O القديمة بحلقات O جديدة قبل تركيب جميع أجزاء الرأس المزدوج والمقاومات المتوازية. الخطوات قبل تركيب الرأس المزدوج على قاطع الدائرة.",
    "قس مشواري (الإغلاق والفتح) وقارنهما بقراءة الخطوة 4 في الخطوات السابقة.",
    "قس مقاومة المقاومات المتوازية وقارنها بالقراءة السابقة.",
    "فك وقم بصيانة (مجموعة القيادة وصمام الإغلاق وصمام الفتح والمكبس الرئيسي) للآلية الهوائية (شحم جميع الأجزاء وحلقة O جديدة).",
    "غيّر حافة عزل غاز SF6 بأخرى جديدة.",
    "انقل الرأس المزدوج من الورشة إلى موقع قاطع الدائرة وركّبه.",
    "ركّب جميع أجزاء الآلية الهوائية المذكورة في الخطوة (14).",
    "افحص عزل عمود الدعم وإحكام ربطه.",
    "كرر جميع الخطوات (1 إلى 18) لكل رأس مزدوج وآلية هوائية لجميع أوجه قاطع الدائرة على الترتيب."
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات الصيانة الرئيسية لضواغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "افحص صمامات الهواء وغيّر الزيت."
  },
  {
   "type": "paragraph",
   "text": "افحص مرشح الهواء وصمامات الأمان."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع مكابس الهواء."
  },
  {
   "type": "paragraph",
   "text": "غيّر حلقات O والحشيات لخطوط أنابيب الهواء."
  },
  {
   "type": "paragraph",
   "text": "افحص مجفف الهواء."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع مكونات خزانة التحكم."
  },
  {
   "type": "paragraph",
   "text": "شغل ضواغط الهواء لملء خزانات الاستقبال بالهواء المضغوط."
  },
  {
   "type": "paragraph",
   "text": "افحص الآلية الهوائية من حيث تسرب الهواء."
  },
  {
   "type": "paragraph",
   "text": "قم بعمل تفريغ لجميع وحدات القطع وأعمدة الدعم لقاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "املأ جميع أوجه قاطع الدائرة بغاز SF6 واختبر (مراحل حماية الغاز ونقطة الندى ونسبة حجم الهواء واختبار التحلل)."
  },
  {
   "type": "paragraph",
   "text": "قس زمني (الإغلاق والفتح) لكل وجه."
  },
  {
   "type": "list",
   "items": [
    "افحص صمامات الهواء وغيّر الزيت.",
    "افحص مرشح الهواء وصمامات الأمان.",
    "افحص جميع مكابس الهواء.",
    "غيّر حلقات O والحشيات لخطوط أنابيب الهواء.",
    "افحص مجفف الهواء.",
    "افحص جميع مكونات خزانة التحكم.",
    "شغل ضواغط الهواء لملء خزانات الاستقبال بالهواء المضغوط.",
    "افحص الآلية الهوائية من حيث تسرب الهواء.",
    "قم بعمل تفريغ لجميع وحدات القطع وأعمدة الدعم لقاطع الدائرة.",
    "املأ جميع أوجه قاطع الدائرة بغاز SF6 واختبر (مراحل حماية الغاز ونقطة الندى ونسبة حجم الهواء واختبار التحلل).",
    "قس زمني (الإغلاق والفتح) لكل وجه."
   ]
  },
  {
   "type": "paragraph",
   "text": "التحضير لتوصيل قاطع الدائرة"
  },
  {
   "type": "paragraph",
   "text": "صل الأطراف على جانبي قاطع الدائرة ونظف عزل قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "صل مصدر تغذية التحكم بالتيار المستمر لقاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "صل قاطع الدائرة عدة مرات."
  },
  {
   "type": "paragraph",
   "text": "سجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط."
  },
  {
   "type": "paragraph",
   "text": "قس النقاط الساخنة لجميع أجزاء قاطع الدائرة."
  },
  {
   "type": "list",
   "items": [
    "صل الأطراف على جانبي قاطع الدائرة ونظف عزل قاطع الدائرة.",
    "صل مصدر تغذية التحكم بالتيار المستمر لقاطع الدائرة.",
    "صل قاطع الدائرة عدة مرات.",
    "سجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط.",
    "قس النقاط الساخنة لجميع أجزاء قاطع الدائرة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراء الصيانة P1، الذي يجب تنفيذه كل 10 سنوات كما هو موضح بالرمز Y10 في خانة العنوان.\nالمواصفات الفنية لقاطع الدائرة: التيار المقنن = 2000 أمبير وتيار القصر 40 ك.أ/3 ثوانٍ، وآلية هوائية.\nأعد المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman في فبراير 2002، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo.\nوثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ خوذة السلامة والحذاء ونظارة السلامة ...\nافصل القاطع.\nافصل مصدر تغذية التيار المستمر والتيار المتردد. (القاطع غير موصل كهربائيًا).\nافصل سكاكين الفصل على جانبي قاطع الدائرة وأرض جانبي قاطع الدائرة.\nالقاطع ليس تحت ضغط (تم تفريغ كل الهواء المضغوط).\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ خوذة السلامة والحذاء ونظارة السلامة ...\nافصل القاطع.\nافصل مصدر تغذية التيار المستمر والتيار المتردد. (القاطع غير موصل كهربائيًا).\nافصل سكاكين الفصل على جانبي قاطع الدائرة وأرض جانبي قاطع الدائرة.\nالقاطع ليس تحت ضغط (تم تفريغ كل الهواء المضغوط).\nالعدد والأدوات والأجهزة المستخدمة\nمنفاخ هواء محمول وفرشاة معدنية.\nعربة خدمة للسحب - التفريغ.\nرافعة تلسكوبية ورافعة رفع.\nطقم عدة عامة ومفكات ومواد تنظيف (خرقة وقطعة قماش).\nشحوم الجرافيت والسيليكون والفازلين و berulub FK - 33 للتشحيم.\nمحلل توقيت قاطع إلكتروني (نوع TM 1600/MA 31) وميكرومتر ومضخة مياه.\nالأعمال المطلوب تنفيذها\nصل مصدر تغذية التيار المتردد لضواغط الهواء.\nقياس زمني (الإغلاق - الفتح) لقاطع الدائرة.\nافصل مصدر تغذية التيار المتردد لضواغط الهواء واختبر أجهزة حماية الهواء أثناء تفريغ الهواء المضغوط من القاطع.\nافصل مصدر تغذية التيار المستمر الخارجي ومصدر تغذية التيار المتردد.\nسجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط.\nقياس مقاومة التيار المستمر لتلامسات قاطع الدائرة.\nاختبار غاز SF6 (نقطة الندى ونسبة حجم الهواء ونواتج التحلل).\nسحب غاز SF6 من قاطع الدائرة.\nاعزل أطراف ملفي (التوصيل والفصل) لقاطع الدائرة عن الخزانة الرئيسية لجميع أوجه القاطع.\nصل مصدر تغذية التيار المستمر الخارجي بملف (التوصيل والفصل) لأوجه القاطع.\nصل مصدر تغذية التيار المتردد لضواغط الهواء.\nقياس زمني (الإغلاق - الفتح) لقاطع الدائرة.\nافصل مصدر تغذية التيار المتردد لضواغط الهواء واختبر أجهزة حماية الهواء أثناء تفريغ الهواء المضغوط من القاطع.\nافصل مصدر تغذية التيار المستمر الخارجي ومصدر تغذية التيار المتردد.\nسجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط.\nقياس مقاومة التيار المستمر لتلامسات قاطع الدائرة.\nاختبار غاز SF6 (نقطة الندى ونسبة حجم الهواء ونواتج التحلل).\nسحب غاز SF6 من قاطع الدائرة.\nخطوات الفك والصيانة\nفك الأطراف من جانبي قاطع الدائرة.\nفك الرأس المزدوج وفك المكثفات وانقل الرأس المزدوج إلى الورشة.\nقس سعة المكثفات.\nقس مشواري (الإغلاق والفتح) وسجلهما.\nفك المقاومات المتوازية (المقاومات السابقة للإدخال) من طرف الرأس المزدوج وقس المقاومة.\nافحص وقم بصيانة آلية التلامسات المتحركة للمقاومات.\nافحص وجود سخونة زائدة وومض قوسي على مكونات وحدات القطع.\nافحص وجود عيوب سطحية أو شروخ على مكونات وحدات القطع.\nفك تلامسات (المتحركة والثابتة) للقواطع، ونظف وشحم (أسطوانة النفخ ودبابيس القوس والتاج).\nافحص العازل الخارجي لوحدات القطع.\nاستبدل حلقات O القديمة بحلقات O جديدة قبل تركيب جميع أجزاء الرأس المزدوج والمقاومات المتوازية. الخطوات قبل تركيب الرأس المزدوج على قاطع الدائرة.\nقس مشواري (الإغلاق والفتح) وقارنهما بقراءة الخطوة 4 في الخطوات السابقة.\nقس مقاومة المقاومات المتوازية وقارنها بالقراءة السابقة.\nفك وقم بصيانة (مجموعة القيادة وصمام الإغلاق وصمام الفتح والمكبس الرئيسي) للآلية الهوائية (شحم جميع الأجزاء وحلقة O جديدة).\nغيّر حافة عزل غاز SF6 بأخرى جديدة.\nانقل الرأس المزدوج من الورشة إلى موقع قاطع الدائرة وركّبه.\nركّب جميع أجزاء الآلية الهوائية المذكورة في الخطوة (14).\nافحص عزل عمود الدعم وإحكام ربطه.\nكرر جميع الخطوات (1 إلى 18) لكل رأس مزدوج وآلية هوائية لجميع أوجه قاطع الدائرة على الترتيب.\nفك الأطراف من جانبي قاطع الدائرة.\nفك الرأس المزدوج وفك المكثفات وانقل الرأس المزدوج إلى الورشة.\nقس سعة المكثفات.\nقس مشواري (الإغلاق والفتح) وسجلهما.\nفك المقاومات المتوازية (المقاومات السابقة للإدخال) من طرف الرأس المزدوج وقس المقاومة.\nافحص وقم بصيانة آلية التلامسات المتحركة للمقاومات.\nافحص وجود سخونة زائدة وومض قوسي على مكونات وحدات القطع.\nافحص وجود عيوب سطحية أو شروخ على مكونات وحدات القطع.\nفك تلامسات (المتحركة والثابتة) للقواطع، ونظف وشحم (أسطوانة النفخ ودبابيس القوس والتاج).\nافحص العازل الخارجي لوحدات القطع.\nاستبدل حلقات O القديمة بحلقات O جديدة قبل تركيب جميع أجزاء الرأس المزدوج والمقاومات المتوازية. الخطوات قبل تركيب الرأس المزدوج على قاطع الدائرة.\nقس مشواري (الإغلاق والفتح) وقارنهما بقراءة الخطوة 4 في الخطوات السابقة.\nقس مقاومة المقاومات المتوازية وقارنها بالقراءة السابقة.\nفك وقم بصيانة (مجموعة القيادة وصمام الإغلاق وصمام الفتح والمكبس الرئيسي) للآلية الهوائية (شحم جميع الأجزاء وحلقة O جديدة).\nغيّر حافة عزل غاز SF6 بأخرى جديدة.\nانقل الرأس المزدوج من الورشة إلى موقع قاطع الدائرة وركّبه.\nركّب جميع أجزاء الآلية الهوائية المذكورة في الخطوة (14).\nافحص عزل عمود الدعم وإحكام ربطه.\nكرر جميع الخطوات (1 إلى 18) لكل رأس مزدوج وآلية هوائية لجميع أوجه قاطع الدائرة على الترتيب.\nخطوات الصيانة الرئيسية لضواغط الهواء\nافحص صمامات الهواء وغيّر الزيت.\nافحص مرشح الهواء وصمامات الأمان.\nافحص جميع مكابس الهواء.\nغيّر حلقات O والحشيات لخطوط أنابيب الهواء.\nافحص مجفف الهواء.\nافحص جميع مكونات خزانة التحكم.\nشغل ضواغط الهواء لملء خزانات الاستقبال بالهواء المضغوط.\nافحص الآلية الهوائية من حيث تسرب الهواء.\nقم بعمل تفريغ لجميع وحدات القطع وأعمدة الدعم لقاطع الدائرة.\nاملأ جميع أوجه قاطع الدائرة بغاز SF6 واختبر (مراحل حماية الغاز ونقطة الندى ونسبة حجم الهواء واختبار التحلل).\nقس زمني (الإغلاق والفتح) لكل وجه.\nافحص صمامات الهواء وغيّر الزيت.\nافحص مرشح الهواء وصمامات الأمان.\nافحص جميع مكابس الهواء.\nغيّر حلقات O والحشيات لخطوط أنابيب الهواء.\nافحص مجفف الهواء.\nافحص جميع مكونات خزانة التحكم.\nشغل ضواغط الهواء لملء خزانات الاستقبال بالهواء المضغوط.\nافحص الآلية الهوائية من حيث تسرب الهواء.\nقم بعمل تفريغ لجميع وحدات القطع وأعمدة الدعم لقاطع الدائرة.\nاملأ جميع أوجه قاطع الدائرة بغاز SF6 واختبر (مراحل حماية الغاز ونقطة الندى ونسبة حجم الهواء واختبار التحلل).\nقس زمني (الإغلاق والفتح) لكل وجه.\nالتحضير لتوصيل قاطع الدائرة\nصل الأطراف على جانبي قاطع الدائرة ونظف عزل قاطع الدائرة.\nصل مصدر تغذية التحكم بالتيار المستمر لقاطع الدائرة.\nصل قاطع الدائرة عدة مرات.\nسجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط.\nقس النقاط الساخنة لجميع أجزاء قاطع الدائرة.\nصل الأطراف على جانبي قاطع الدائرة ونظف عزل قاطع الدائرة.\nصل مصدر تغذية التحكم بالتيار المستمر لقاطع الدائرة.\nصل قاطع الدائرة عدة مرات.\nسجل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط.\nقس النقاط الساخنة لجميع أجزاء قاطع الدائرة.\nالموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 1314,
 "uncertain_terms": [
  {
   "term": "twin head",
   "note": "تُرجمت إلى الرأس المزدوج."
  },
  {
   "term": "mantle",
   "note": "تُرجمت إلى ركّبه."
  },
  {
   "term": "closing value / opening value",
   "note": "تُرجمت إلى صمام الإغلاق / صمام الفتح."
  },
  {
   "term": "Steps of main ten ma of air compressors",
   "note": "تُرجمت إلى خطوات الصيانة الرئيسية لضواغط الهواء."
  },
  {
   "term": "puffer cy1.",
   "note": "تُرجمت إلى أسطوانة النفخ."
  },
  {
   "term": "scilicon / berulub FK-33",
   "note": "نُقلت أسماء الشحوم كما وردت في المصدر."
  },
  {
   "term": "Change the gas. SF6 isolating flange",
   "note": "تُرجمت إلى غيّر حافة عزل غاز SF6 بأخرى جديدة."
  },
  {
   "term": "step (14) / step 4 in the previous steps",
   "note": "المصدر يشير إلى أرقام خطوات غير مرقمة في النص؛ نُقلت كما وردت."
  },
  {
   "term": "The CB in not under pressure",
   "note": "تُرجمت إلى القاطع ليس تحت ضغط."
  }
 ]
}