{
 "id": "gen-docs-switchgear-cb-192-r0-htm",
 "doc_number": "CB-192-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-192-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "مجموعة المفاتيح",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "heading",
   "text": "تسرد هذه الوثيقة إجراءات اختبار P1، التي يجب تنفيذها كل سنتين كما هو موضح بالرمز Y2 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "هذا مسجل أحداث متعدد القنوات يعتمد على معالج دقيق، مخصص أساسًا لتوقيت قواطع الدائرة. ومراحل الإدخال المصممة خصيصًا تجعل مسجل الأحداث غير متأثر تقريبًا بمصادر التداخل المختلفة، الموجودة عادة في ساحات الجهد العالي."
  },
  {
   "type": "paragraph",
   "text": "يسجل الجهاز زمني التوصيل والفصل للتلامسات الرئيسية والمساعدة. ويمكن أيضًا قياس تشغيل التلامسات الحية، أي التلامسات التي تعمل بالتيار المستمر المستخدمة في دوائر التحكم. وتُطبع نتائج الاختبار على طابعة حرارية مدمجة بلغة واضحة. والورق ورق حراري قياسي حساس للحرارة ويمكن استبداله بسهولة."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Fahmy Fathy و Ayman Ayyad، واختبرتها م. Hanan El-Badrawy و م. Rania El-Batrawy، وراجعها م. Adel el-nagar، مهندس مراقبة الجودة، وقبلها المدير العام م. Fawzy el-zemety، واعتمدها م. Awad Fathy، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة خارج الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "المؤقت (TM-16).",
    "أربعة أسلاك طويلة للوصل بين (TM-16) وجانبي قاطع الدائرة كما هو موضح بالشكل.",
    "أفوميتر وجمبرات.",
    "أسلاك لإشارات الفصل والتوصيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "شغل مصدر التغذية (220 فولت تيار متردد) للمؤقت.",
    "صل جهد التيار المستمر بجهد إدخال الجهاز (TM-16) (220 فولت أو 110 فولت) (-،+).",
    "صل أسلاك الإشارة لملف التوصيل (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).",
    "أزل أسلاك الإشارة لملف التوصيل وصل هذه الأسلاك بملف الفصل (1) (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).",
    "أزل أسلاك الإشارة لملف الفصل (1) لقاطع الدائرة وأغلق قاطع الدائرة يدويًا.",
    "صل أسلاك الإشارة لملف الفصل (2) (-،+) لقاطع الدائرة بالجهاز (TM-16) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).",
    "احتفظ بورقة الطباعة الخاصة بالمؤقت وهي زمن القياس لملف التوصيل وملف الفصل (1، 2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة قاطع الدائرة إلى الخدمة"
  },
  {
   "type": "list",
   "items": [
    "افصل مصدر التغذية عن المؤقت.",
    "أزل أسلاك الإشارة بين المؤقت وملف الفصل أو ملف التوصيل.",
    "أزل الجسور الموجودة على المؤقت والأسلاك الأربعة الطويلة بين المؤقت وجانبي قاطع الدائرة.",
    "احتفظ بورقة الطباعة في ملف الصيانة.",
    "أغلق أمر الشغل."
   ]
  },
  {
   "type": "list",
   "items": [
    "جهد التيار المستمر المستخدم",
    "إشارة ملف التوصيل",
    "إشارة ملف الفصل",
    "مفتاح التوصيل والفصل",
    "مفتاح الجاهزية",
    "مفتاح البدء",
    "مفتاح بدء/إيقاف الطابعة",
    "مفتاح وضع الطباعة على (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: قاطع الدائرة: التسمية: تاريخ الاختبار: فُحص بواسطة: التوقيع:"
  }
 ],
 "text_target": "مجموعة المفاتيح | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة إجراءات اختبار P1، التي يجب تنفيذها كل سنتين كما هو موضح بالرمز Y2 في خانة العنوان.\nهذا مسجل أحداث متعدد القنوات يعتمد على معالج دقيق، مخصص أساسًا لتوقيت قواطع الدائرة. ومراحل الإدخال المصممة خصيصًا تجعل مسجل الأحداث غير متأثر تقريبًا بمصادر التداخل المختلفة، الموجودة عادة في ساحات الجهد العالي.\nيسجل الجهاز زمني التوصيل والفصل للتلامسات الرئيسية والمساعدة. ويمكن أيضًا قياس تشغيل التلامسات الحية، أي التلامسات التي تعمل بالتيار المستمر المستخدمة في دوائر التحكم. وتُطبع نتائج الاختبار على طابعة حرارية مدمجة بلغة واضحة. والورق ورق حراري قياسي حساس للحرارة ويمكن استبداله بسهولة.\nأعد المسودة الأولى م. Fahmy Fathy و Ayman Ayyad، واختبرتها م. Hanan El-Badrawy و م. Rania El-Batrawy، وراجعها م. Adel el-nagar، مهندس مراقبة الجودة، وقبلها المدير العام م. Fawzy el-zemety، واعتمدها م. Awad Fathy، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة خارج الخدمة.\nالعدد والأدوات والأجهزة المستخدمة\nالمؤقت (TM-16).\nأربعة أسلاك طويلة للوصل بين (TM-16) وجانبي قاطع الدائرة كما هو موضح بالشكل.\nأفوميتر وجمبرات.\nأسلاك لإشارات الفصل والتوصيل.\nالأعمال المطلوب تنفيذها\nشغل مصدر التغذية (220 فولت تيار متردد) للمؤقت.\nصل جهد التيار المستمر بجهد إدخال الجهاز (TM-16) (220 فولت أو 110 فولت) (-،+).\nصل أسلاك الإشارة لملف التوصيل (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).\nأزل أسلاك الإشارة لملف التوصيل وصل هذه الأسلاك بملف الفصل (1) (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).\nأزل أسلاك الإشارة لملف الفصل (1) لقاطع الدائرة وأغلق قاطع الدائرة يدويًا.\nصل أسلاك الإشارة لملف الفصل (2) (-،+) لقاطع الدائرة بالجهاز (TM-16) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).\nاحتفظ بورقة الطباعة الخاصة بالمؤقت وهي زمن القياس لملف التوصيل وملف الفصل (1، 2).\nإعادة قاطع الدائرة إلى الخدمة\nافصل مصدر التغذية عن المؤقت.\nأزل أسلاك الإشارة بين المؤقت وملف الفصل أو ملف التوصيل.\nأزل الجسور الموجودة على المؤقت والأسلاك الأربعة الطويلة بين المؤقت وجانبي قاطع الدائرة.\nاحتفظ بورقة الطباعة في ملف الصيانة.\nأغلق أمر الشغل.\nجهد التيار المستمر المستخدم\nإشارة ملف التوصيل\nإشارة ملف الفصل\nمفتاح التوصيل والفصل\nمفتاح الجاهزية\nمفتاح البدء\nمفتاح بدء/إيقاف الطابعة\nمفتاح وضع الطباعة على (1)\nالموقع: قاطع الدائرة: التسمية: تاريخ الاختبار: فُحص بواسطة: التوقيع:",
 "word_count_source": 494,
 "uncertain_terms": [
  {
   "term": "event event recorder",
   "note": "تكرار في المصدر؛ تُرجمت إلى مسجل أحداث."
  },
  {
   "term": "Jampers",
   "note": "تُرجمت إلى جمبرات (وصلات قصر)."
  },
  {
   "term": "triping",
   "note": "خطأ إملائي في المصدر؛ تُرجمت إلى الفصل."
  },
  {
   "term": "DC voltage using",
   "note": "تُرجمت إلى جهد التيار المستمر المستخدم."
  },
  {
   "term": "Position switch for print on (1)",
   "note": "تُرجمت إلى مفتاح وضع الطباعة على (1)."
  }
 ]
}