{
 "id": "gen-docs-switchgear-cb-196-r0-htm",
 "doc_number": "CB-196-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-196-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه شهريًا كما هو موضح بـ M1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 1250 أمبير، والجهد المقنن = 12 ك.ف، وسعة القطع = 40 ك.أ، ومحرك شحن النابض = 110 فولت تيار مستمر، 31.5 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abd El Mohsen Mohamed، واختُبرت في محطة Nag Hammadi Hyd. PS، وصدّق عليها م. Kamel Ragheb Halem: منسق MPIS في HPGC، المدير العام لمراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة ... إلخ",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل",
    "افصل القاطع الكهربي واسحبه من القناة (conduit)، وأرّض رأس الكابل",
    "افصل التيار المستمر"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة وحذاء سلامة",
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "شحم جرافيتي، شحم للتشحيم"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص الأجزاء الخارجية لغرفة إطفاء القوس"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي ضوضاء غير طبيعية"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة"
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور"
  },
  {
   "type": "list",
   "items": [
    "افحص الأجزاء الخارجية لغرفة إطفاء القوس",
    "افحص وجود أي ضوضاء غير طبيعية",
    "افحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح",
    "افحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس",
    "افحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة",
    "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه شهريًا كما هو موضح بـ M1 في خانة العنوان.\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 1250 أمبير، والجهد المقنن = 12 ك.ف، وسعة القطع = 40 ك.أ، ومحرك شحن النابض = 110 فولت تيار مستمر، 31.5 ك.أ\nأعد المسودة الأولى م. Abd El Mohsen Mohamed، واختُبرت في محطة Nag Hammadi Hyd. PS، وصدّق عليها م. Kamel Ragheb Halem: منسق MPIS في HPGC، المدير العام لمراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة\nارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة ... إلخ\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل\nافصل القاطع الكهربي واسحبه من القناة (conduit)، وأرّض رأس الكابل\nافصل التيار المستمر\nالعدد والأدوات\nخوذة سلامة وحذاء سلامة\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nشحم جرافيتي، شحم للتشحيم\nالعمل الواجب تنفيذه\nافحص الأجزاء الخارجية لغرفة إطفاء القوس\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح\nافحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس\nافحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور\nافحص الأجزاء الخارجية لغرفة إطفاء القوس\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح\nافحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس\nافحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 332,
 "uncertain_terms": [
  {
   "term": "maintanance",
   "note": "خطأ مطبعي في المصدر؛ المقصود maintenance (صيانة).",
   "context": "Switchgear | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be performe"
  }
 ]
}