{
 "id": "gen-docs-switchgear-cb-199-r0-htm",
 "doc_number": "CB-199-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-199-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Essam EL Sayed EL Razzaz، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، واعتمدها م. Tawfik El Sayed Tawfik، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "list",
   "items": [
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "يجب فصل جميع القواطع وإخراجها من الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل، شحم",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "فرش، بلور، جهاز ميجر وفولتميتر رقمي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نظّف القاطع الكهربي من أي أتربة.",
    "افحص إحكام ربط الوصلات اللولبية.",
    "شحّم آلية تشغيل القاطع.",
    "نظّف ملامسات القوس باستخدام مبرد ناعم.",
    "وصّل القاطع ميكانيكيًا.",
    "افصل القاطع ميكانيكيًا.",
    "افحص شحن القاطع الكهربي وتفريغه يدويًا.",
    "افحص توصيل نظام التأريض.",
    "افحص سوكتات كابلات القاطع.",
    "افحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.",
    "افحص قيمة جهد التحكم.",
    "افحص شحن القاطع الكهربي وتفريغه كهربيًا.",
    "افحص تشغيل القاطع محليًا في وضع الاختبار.",
    "افحص تشغيل القاطع عن بُعد في وضع الاختبار.",
    "افحص التعشيقات الخاصة بتشغيل القاطع.",
    "افحص أطراف التوصيل البينية.",
    "افحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Essam EL Sayed EL Razzaz، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، واعتمدها م. Tawfik El Sayed Tawfik، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nيجب فصل جميع القواطع وإخراجها من الخدمة.\nالعدد والأدوات\nطقم عدد كامل، شحم\nقطعة قماش ناعمة لأغراض التنظيف.\nفرش، بلور، جهاز ميجر وفولتميتر رقمي.\nالعمل الواجب تنفيذه\nنظّف القاطع الكهربي من أي أتربة.\nافحص إحكام ربط الوصلات اللولبية.\nشحّم آلية تشغيل القاطع.\nنظّف ملامسات القوس باستخدام مبرد ناعم.\nوصّل القاطع ميكانيكيًا.\nافصل القاطع ميكانيكيًا.\nافحص شحن القاطع الكهربي وتفريغه يدويًا.\nافحص توصيل نظام التأريض.\nافحص سوكتات كابلات القاطع.\nافحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.\nافحص قيمة جهد التحكم.\nافحص شحن القاطع الكهربي وتفريغه كهربيًا.\nافحص تشغيل القاطع محليًا في وضع الاختبار.\nافحص تشغيل القاطع عن بُعد في وضع الاختبار.\nافحص التعشيقات الخاصة بتشغيل القاطع.\nافحص أطراف التوصيل البينية.\nافحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية.\nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "word_count_source": 292,
 "uncertain_terms": [
  {
   "term": "mugger",
   "note": "خطأ مطبعي في المصدر؛ المقصود جهاز الميجر (Megger).",
   "context": "Switchgear | Technical Procedure Introduction This document lists the equipment inspection checklist I1, which must be p"
  }
 ]
}