{
 "id": "gen-docs-switchgear-cb-200-r0-htm",
 "doc_number": "CB-200-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-200-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل 5 سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Essam EL Sayed EL Razzaz، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPCo، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، واعتمدها م. Tawfik El Sayed Tawfik، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPCo"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "list",
   "items": [
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "جميع القواطع مفصولة وخارج الخدمة.",
    "قاطع الدخول وقاطع الربط مفصولان وخارج الخدمة.",
    "يلزم عزل القضبان (الباص بار) وتأريضها تأريضًا سليمًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس مقاومة التيار المستمر."
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل، شحم.",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "فرش، بلور، جهاز ميجر (Metreso 5000) وفولتميتر رقمي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نظّف القاطع الكهربي من أي أتربة.",
    "افحص إحكام ربط الوصلات اللولبية.",
    "شحّم آلية تشغيل القاطع.",
    "نظّف ملامسات القوس باستخدام مبرد ناعم.",
    "وصّل القاطع ميكانيكيًا.",
    "افصل القاطع ميكانيكيًا.",
    "افحص شحن القاطع الكهربي وتفريغه يدويًا.",
    "افحص توصيل نظام التأريض.",
    "افحص سوكتات كابلات القاطع.",
    "افحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.",
    "افحص قيمة جهد التحكم.",
    "افحص شحن القاطع وتفريغه كهربيًا.",
    "افحص تشغيل القاطع الكهربي محليًا في وضع الاختبار.",
    "افحص تشغيل القاطع الكهربي عن بُعد في وضع الاختبار.",
    "افحص التعشيقات الخاصة بتشغيل القاطع.",
    "افحص أطراف التوصيل البينية.",
    "افحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية.",
    "افحص كوبلن القضيب لإحكام ربط مسامير الوصلة على فروع الكابل.",
    "قِس مقاومة عزل القضيب الرئيسي باستخدام جهاز ميجر 500 فولت تيار مستمر (ميجا أوم)، جدول 1",
    "قِس مقاومة التيار المستمر للقضيب الرئيسي (أوم)، جدول 2."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "جدول I"
    ],
    [
     "مقاومة عزل القضيب الرئيسي ميجا أوم ≥ 100 ميجا أوم باستخدام جهاز ميجر 500 فولت"
    ],
    [
     "R-S",
     "S-T",
     "T-R",
     "R-E",
     "S-E",
     "T-E"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "جدول 2"
    ],
    [
     "مقاومة التيار المستمر للقضيب الرئيسي < 10 أوم"
    ],
    [
     "R",
     "S",
     "T"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل 5 سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Essam EL Sayed EL Razzaz، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPCo، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، واعتمدها م. Tawfik El Sayed Tawfik، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPCo\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nجميع القواطع مفصولة وخارج الخدمة.\nقاطع الدخول وقاطع الربط مفصولان وخارج الخدمة.\nيلزم عزل القضبان (الباص بار) وتأريضها تأريضًا سليمًا.\nالعدد والأدوات\nجهاز قياس مقاومة التيار المستمر.\nطقم عدد كامل، شحم.\nقطعة قماش ناعمة لأغراض التنظيف.\nفرش، بلور، جهاز ميجر (Metreso 5000) وفولتميتر رقمي.\nالعمل الواجب تنفيذه\nنظّف القاطع الكهربي من أي أتربة.\nافحص إحكام ربط الوصلات اللولبية.\nشحّم آلية تشغيل القاطع.\nنظّف ملامسات القوس باستخدام مبرد ناعم.\nوصّل القاطع ميكانيكيًا.\nافصل القاطع ميكانيكيًا.\nافحص شحن القاطع الكهربي وتفريغه يدويًا.\nافحص توصيل نظام التأريض.\nافحص سوكتات كابلات القاطع.\nافحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.\nافحص قيمة جهد التحكم.\nافحص شحن القاطع وتفريغه كهربيًا.\nافحص تشغيل القاطع الكهربي محليًا في وضع الاختبار.\nافحص تشغيل القاطع الكهربي عن بُعد في وضع الاختبار.\nافحص التعشيقات الخاصة بتشغيل القاطع.\nافحص أطراف التوصيل البينية.\nافحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية.\nافحص كوبلن القضيب لإحكام ربط مسامير الوصلة على فروع الكابل.\nقِس مقاومة عزل القضيب الرئيسي باستخدام جهاز ميجر 500 فولت تيار مستمر (ميجا أوم)، جدول 1\nقِس مقاومة التيار المستمر للقضيب الرئيسي (أوم)، جدول 2.\nجدول I\nمقاومة عزل القضيب الرئيسي ميجا أوم ≥ 100 ميجا أوم باستخدام جهاز ميجر 500 فولت\nR-S | S-T | T-R | R-E | S-E | T-E\nجدول 2\nمقاومة التيار المستمر للقضيب الرئيسي < 10 أوم\nR | S | T\nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "word_count_source": 396,
 "uncertain_terms": [
  {
   "term": "mugger",
   "note": "خطأ مطبعي في المصدر؛ المقصود جهاز الميجر (Megger).",
   "context": "Switchgear | Technical Procedure Introduction This document lists the equipment Inspection checklist 11,which must be pe"
  },
  {
   "term": "checklist 11",
   "note": "الرقم «11» في المصدر هو قراءة خاطئة لـ I1؛ تُرجم I1.",
   "context": "Switchgear | Technical Procedure Introduction This document lists the equipment Inspection checklist 11,which must be pe"
  }
 ]
}