{
 "id": "gen-docs-switchgear-cb-201-r0-htm",
 "doc_number": "CB-201-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-201-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل 6 أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Atef Abd El Hakam، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPCo، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPCo"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "list",
   "items": [
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "جميع القواطع مفصولة وخارج الخدمة.",
    "قاطع الدخول وقاطع الربط مفصولان وخارج الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل، شحم",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "فرش، بلور، جهاز ميجر وفولتميتر رقمي.",
    "جهاز قياس زمن التوصيل والفصل، وجهاز اختبار تسرب الغاز، وجهاز قياس ضغط غاز SF6، وجهاز قياس مقاومة التيار المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نظّف القاطع من أي أتربة.",
    "افحص إحكام ربط الوصلات اللولبية.",
    "شحّم آلية تشغيل القاطع.",
    "وصّل القاطع ميكانيكيًا",
    "افصل القاطع ميكانيكيًا.",
    "افحص شحن القاطع وتفريغه يدويًا.",
    "افحص توصيل نظام التأريض.",
    "افحص سوكتات كابلات القاطع.",
    "افحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.",
    "افحص وجود أي تسرب للغاز (SF6).",
    "افحص قيمة جهد التحكم.",
    "افحص شحن القاطع الكهربي وتفريغه كهربيًا.",
    "افحص تشغيل القاطع الكهربي محليًا في وضع الاختبار.",
    "افحص تشغيل القاطع الكهربي عن بُعد في وضع الاختبار.",
    "افحص التعشيقات الخاصة بتشغيل القاطع.",
    "سجّل قراءة العداد (جدول I).",
    "قِس زمن توصيل القاطع (جدول I).",
    "قِس زمن فصل القاطع (جدول I).",
    "قِس مقاومة عزل القضيب الرئيسي (جدول II)",
    "قِس مقاومة عزل الخلية الخارجة (جدول II)",
    "قِس مقاومة التيار المستمر للقاطع (جدول III).",
    "افحص ضغط غاز SF6 للقاطع.",
    "افحص الإنذار والمنع عند انخفاض ضغط غاز SF6.",
    "افحص أطراف التوصيل البينية.",
    "افحص جميع أجهزة وقاية القاطع الكهربي بواسطة مجموعة الوقاية."
   ]
  },
  {
   "type": "paragraph",
   "text": "جدول I"
  },
  {
   "type": "paragraph",
   "text": "زمن التوصيل والفصل (مللي ثانية) لقاطع قضيب 6.3 ك.ف"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "البند",
     "عدد القواطع الكهربية",
     "العداد",
     "زمن الفتح < 60 مللي ثانية",
     "زمن التوصيل < 50 مللي ثانية"
    ],
    [
     "",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T"
    ],
    [
     "K01",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K02",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K03",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K04",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K05",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K06",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K07",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K08",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K09",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K10",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K11",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K12",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K13",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K14",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K15",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K16",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K17",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K18",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "جدول II"
  },
  {
   "type": "paragraph",
   "text": "عزل القضيب الرئيسي والخلية الخارجة باستخدام جهاز ميجر 5000 فولت تيار مستمر (ميجا أوم)"
  },
  {
   "type": "paragraph",
   "text": "القضيب الرئيسي (ميجاوات) ≥ 100 ميجاوات"
  },
  {
   "type": "table",
   "rows": [
    [
     "R-S",
     "S-T",
     "T-R",
     "R-E",
     "S-E",
     "T-E"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الخلية الخارجة ≥ 100 ميجاوات"
    ],
    [
     "T/E",
     "S/E",
     "R/E"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "جدول III"
  },
  {
   "type": "paragraph",
   "text": "مقاومة التيار المستمر (ميكرو أوم) للقاطع الكهربي للقضيب --- 6.3 ك.ف"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "القضيب الرئيسي < 10 واط",
     "قضيب فرعي < 50 واط",
     "قاطع كهربي < 30 واط"
    ],
    [
     "",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T"
    ],
    [
     "K01",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K02",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K03",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K03",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K04",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K05",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K06",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K07",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K08",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K09",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K10",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K11",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K12",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K13",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K14",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K15",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K16",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K17",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K18",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل 6 أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Atef Abd El Hakam، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPCo، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPCo\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nجميع القواطع مفصولة وخارج الخدمة.\nقاطع الدخول وقاطع الربط مفصولان وخارج الخدمة.\nالعدد والأدوات\nطقم عدد كامل، شحم\nقطعة قماش ناعمة لأغراض التنظيف.\nفرش، بلور، جهاز ميجر وفولتميتر رقمي.\nجهاز قياس زمن التوصيل والفصل، وجهاز اختبار تسرب الغاز، وجهاز قياس ضغط غاز SF6، وجهاز قياس مقاومة التيار المستمر.\nالعمل الواجب تنفيذه\nنظّف القاطع من أي أتربة.\nافحص إحكام ربط الوصلات اللولبية.\nشحّم آلية تشغيل القاطع.\nوصّل القاطع ميكانيكيًا\nافصل القاطع ميكانيكيًا.\nافحص شحن القاطع وتفريغه يدويًا.\nافحص توصيل نظام التأريض.\nافحص سوكتات كابلات القاطع.\nافحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.\nافحص وجود أي تسرب للغاز (SF6).\nافحص قيمة جهد التحكم.\nافحص شحن القاطع الكهربي وتفريغه كهربيًا.\nافحص تشغيل القاطع الكهربي محليًا في وضع الاختبار.\nافحص تشغيل القاطع الكهربي عن بُعد في وضع الاختبار.\nافحص التعشيقات الخاصة بتشغيل القاطع.\nسجّل قراءة العداد (جدول I).\nقِس زمن توصيل القاطع (جدول I).\nقِس زمن فصل القاطع (جدول I).\nقِس مقاومة عزل القضيب الرئيسي (جدول II)\nقِس مقاومة عزل الخلية الخارجة (جدول II)\nقِس مقاومة التيار المستمر للقاطع (جدول III).\nافحص ضغط غاز SF6 للقاطع.\nافحص الإنذار والمنع عند انخفاض ضغط غاز SF6.\nافحص أطراف التوصيل البينية.\nافحص جميع أجهزة وقاية القاطع الكهربي بواسطة مجموعة الوقاية.\nجدول I\nزمن التوصيل والفصل (مللي ثانية) لقاطع قضيب 6.3 ك.ف\nم | البند | عدد القواطع الكهربية | العداد | زمن الفتح < 60 مللي ثانية | زمن التوصيل < 50 مللي ثانية\n | R | S | T | R | S | T\nK01 |  |  |  |  |  |  |  |  | \nK02 |  |  |  |  |  |  |  |  | \nK03 |  |  |  |  |  |  |  |  | \nK04 |  |  |  |  |  |  |  |  | \nK05 |  |  |  |  |  |  |  |  | \nK06 |  |  |  |  |  |  |  |  | \nK07 |  |  |  |  |  |  |  |  | \nK08 |  |  |  |  |  |  |  |  | \nK09 |  |  |  |  |  |  |  |  | \nK10 |  |  |  |  |  |  |  |  | \nK11 |  |  |  |  |  |  |  |  | \nK12 |  |  |  |  |  |  |  |  | \nK13 |  |  |  |  |  |  |  |  | \nK14 |  |  |  |  |  |  |  |  | \nK15 |  |  |  |  |  |  |  |  | \nK16 |  |  |  |  |  |  |  |  | \nK17 |  |  |  |  |  |  |  |  | \nK18 |  |  |  |  |  |  |  |  | \nجدول II\nعزل القضيب الرئيسي والخلية الخارجة باستخدام جهاز ميجر 5000 فولت تيار مستمر (ميجا أوم)\nالقضيب الرئيسي (ميجاوات) ≥ 100 ميجاوات\nR-S | S-T | T-R | R-E | S-E | T-E\nالخلية الخارجة ≥ 100 ميجاوات\nT/E | S/E | R/E\nجدول III\nمقاومة التيار المستمر (ميكرو أوم) للقاطع الكهربي للقضيب --- 6.3 ك.ف\n | القضيب الرئيسي < 10 واط | قضيب فرعي < 50 واط | قاطع كهربي < 30 واط\n | R | S | T | R | S | T | R | S | T\nK01 |  |  |  |  |  |  |  |  | \nK02 |  |  |  |  |  |  |  |  | \nK03 |  |  |  |  |  |  |  |  | \nK03 |  |  |  |  |  |  |  |  | \nK04 |  |  |  |  |  |  |  |  | \nK05 |  |  |  |  |  |  |  |  | \nK06 |  |  |  |  |  |  |  |  | \nK07 |  |  |  |  |  |  |  |  | \nK08 |  |  |  |  |  |  |  |  | \nK09 |  |  |  |  |  |  |  |  | \nK10 |  |  |  |  |  |  |  |  | \nK11 |  |  |  |  |  |  |  |  | \nK12 |  |  |  |  |  |  |  |  | \nK13 |  |  |  |  |  |  |  |  | \nK14 |  |  |  |  |  |  |  |  | \nK15 |  |  |  |  |  |  |  |  | \nK16 |  |  |  |  |  |  |  |  | \nK17 |  |  |  |  |  |  |  |  | \nK18 |  |  |  |  |  |  |  |  | \nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "word_count_source": 880,
 "uncertain_terms": []
}