{
 "id": "gen-docs-switchgear-cb-202-r0-htm",
 "doc_number": "CB-202-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-202-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I2، التي يجب تنفيذها كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Atef Abd El Hakam، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "جميع القواطع مفصولة وخارج الخدمة.",
    "قاطع الدخول وقاطع الربط مفصولان وخارج الخدمة.",
    "يلزم عزل القضبان (الباص بار) وتأريضها تأريضًا سليمًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل، شحم.",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "فرش، بلور، جهاز ميجر، وفولتميتر رقمي.",
    "جهاز قياس زمن التوصيل والفصل، وجهاز اختبار تسرب الغاز،",
    "جهاز قياس ضغط غاز SF6.",
    "جهاز قياس مقاومة التيار المستمر.",
    "جهاز نواتج تحلل غاز SF6."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نظّف القاطع الكهربي من أي أتربة.",
    "افحص إحكام ربط الوصلات اللولبية.",
    "شحّم آلية تشغيل القاطع.",
    "وصّل القاطع ميكانيكيًا.",
    "افصل القاطع ميكانيكيًا.",
    "افحص شحن القاطع الكهربي وتفريغه يدويًا.",
    "افحص توصيل نظام التأريض.",
    "افحص سوكتات كابلات القاطع.",
    "افحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.",
    "افحص وجود أي تسرب للغاز (SF6).",
    "افحص قيمة جهد التحكم.",
    "افحص شحن القاطع الكهربي وتفريغه كهربيًا.",
    "افحص تشغيل القاطع الكهربي محليًا في وضع الاختبار.",
    "افحص تشغيل القاطع الكهربي عن بُعد في وضع الاختبار.",
    "افحص التعشيقات الخاصة بتشغيل القاطع.",
    "سجّل قراءة العداد (جدول I).",
    "قِس زمن توصيل القاطع (جدول I).",
    "قِس زمن فصل القاطع (جدول I).",
    "قِس مقاومة عزل القضيب الرئيسي (جدول II)",
    "قِس مقاومة عزل الخلية الخارجة (جدول II)",
    "قِس مقاومة التيار المستمر للقاطع (جدول II).",
    "افحص ضغط غاز SF6 للقاطع.",
    "افحص الإنذار والمنع عند انخفاض ضغط غاز SF6.",
    "افحص أطراف التوصيل البينية.",
    "افحص جميع أجهزة وقاية القاطع الكهربي بواسطة مجموعة الوقاية.",
    "قِس مقاومة التيار المستمر للقضيب الرئيسي (جدول III).",
    "قِس مقاومة التيار المستمر لقضيب الفرع (جدول III).",
    "افحص كوبلن القضيب.",
    "الرطوبة في غاز SF6 (اختبار نقطة الندى)، جدول IV."
   ]
  },
  {
   "type": "paragraph",
   "text": "جدول I"
  },
  {
   "type": "paragraph",
   "text": "زمن التوصيل والفصل (مللي ثانية) لقاطع قضيب 6.3 ك.ف"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "البند",
     "عدد القواطع الكهربية",
     "العداد",
     "زمن الفتح < 60 مللي ثانية",
     "زمن التوصيل < 50 مللي ثانية"
    ],
    [
     "",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T"
    ],
    [
     "K01",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K02",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K03",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K04",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K05",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K06",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K07",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K08",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K09",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K10",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K11",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K12",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K13",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K14",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K15",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K16",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K17",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K18",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "جدول II: عزل القضيب الرئيسي والخلية الخارجة باستخدام جهاز ميجر 5000 فولت تيار مستمر (ميجا أوم)، القضيب الرئيسي (ميجا أوم) ≥ 100 ميجا أوم"
  },
  {
   "type": "table",
   "rows": [
    [
     "T-E",
     "S-E",
     "R-E",
     "T-R",
     "S-T",
     "R-S"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الخلية الخارجة ≥ 100 ميجا أوم"
    ],
    [
     "T/E",
     "S/E",
     "S/E"
    ],
    [
     "",
     "",
     "",
     "K01"
    ],
    [
     "",
     "",
     "",
     "K02"
    ],
    [
     "",
     "",
     "",
     "K03"
    ],
    [
     "",
     "",
     "",
     "K04"
    ],
    [
     "",
     "",
     "",
     "K05"
    ],
    [
     "",
     "",
     "",
     "K06"
    ],
    [
     "",
     "",
     "",
     "K07"
    ],
    [
     "",
     "",
     "",
     "K08"
    ],
    [
     "",
     "",
     "",
     "K09"
    ],
    [
     "",
     "",
     "",
     "K10"
    ],
    [
     "",
     "",
     "",
     "K11"
    ],
    [
     "",
     "",
     "",
     "K12"
    ],
    [
     "",
     "",
     "",
     "K13"
    ],
    [
     "",
     "",
     "",
     "K14"
    ],
    [
     "",
     "",
     "",
     "K15"
    ],
    [
     "",
     "",
     "",
     "K16"
    ],
    [
     "",
     "",
     "",
     "K17"
    ],
    [
     "",
     "",
     "",
     "K18"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "جدول III: مقاومة التيار المستمر (ميكرو أوم) للقاطع الكهربي للقضيب 6.3 ك.ف"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "القضيب الرئيسي < 10 أوم",
     "قضيب فرعي < 50 أوم",
     "قاطع كهربي < 30 أوم"
    ],
    [
     "",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T"
    ],
    [
     "K01",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K02",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K03",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K03",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K04",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K05",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K06",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K07",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K08",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K09",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K10",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K11",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K12",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K13",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K14",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K15",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K16",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K17",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "K18",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الملحق IV: اختبار نقطة الندى"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "نقطة الندى"
    ],
    [
     "K01",
     ""
    ],
    [
     "K02",
     ""
    ],
    [
     "K03",
     ""
    ],
    [
     "K04",
     ""
    ],
    [
     "K05",
     ""
    ],
    [
     "K06",
     ""
    ],
    [
     "K07",
     ""
    ],
    [
     "K08",
     ""
    ],
    [
     "K09",
     ""
    ],
    [
     "K10",
     ""
    ],
    [
     "K11",
     ""
    ],
    [
     "K12",
     ""
    ],
    [
     "K13",
     ""
    ],
    [
     "K14",
     ""
    ],
    [
     "K15",
     ""
    ],
    [
     "K16",
     ""
    ],
    [
     "K17",
     ""
    ],
    [
     "K18",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I2، التي يجب تنفيذها كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Atef Abd El Hakam، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nجميع القواطع مفصولة وخارج الخدمة.\nقاطع الدخول وقاطع الربط مفصولان وخارج الخدمة.\nيلزم عزل القضبان (الباص بار) وتأريضها تأريضًا سليمًا.\nالعدد والأدوات\nطقم عدد كامل، شحم.\nقطعة قماش ناعمة لأغراض التنظيف.\nفرش، بلور، جهاز ميجر، وفولتميتر رقمي.\nجهاز قياس زمن التوصيل والفصل، وجهاز اختبار تسرب الغاز،\nجهاز قياس ضغط غاز SF6.\nجهاز قياس مقاومة التيار المستمر.\nجهاز نواتج تحلل غاز SF6.\nالعمل الواجب تنفيذه\nنظّف القاطع الكهربي من أي أتربة.\nافحص إحكام ربط الوصلات اللولبية.\nشحّم آلية تشغيل القاطع.\nوصّل القاطع ميكانيكيًا.\nافصل القاطع ميكانيكيًا.\nافحص شحن القاطع الكهربي وتفريغه يدويًا.\nافحص توصيل نظام التأريض.\nافحص سوكتات كابلات القاطع.\nافحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.\nافحص وجود أي تسرب للغاز (SF6).\nافحص قيمة جهد التحكم.\nافحص شحن القاطع الكهربي وتفريغه كهربيًا.\nافحص تشغيل القاطع الكهربي محليًا في وضع الاختبار.\nافحص تشغيل القاطع الكهربي عن بُعد في وضع الاختبار.\nافحص التعشيقات الخاصة بتشغيل القاطع.\nسجّل قراءة العداد (جدول I).\nقِس زمن توصيل القاطع (جدول I).\nقِس زمن فصل القاطع (جدول I).\nقِس مقاومة عزل القضيب الرئيسي (جدول II)\nقِس مقاومة عزل الخلية الخارجة (جدول II)\nقِس مقاومة التيار المستمر للقاطع (جدول II).\nافحص ضغط غاز SF6 للقاطع.\nافحص الإنذار والمنع عند انخفاض ضغط غاز SF6.\nافحص أطراف التوصيل البينية.\nافحص جميع أجهزة وقاية القاطع الكهربي بواسطة مجموعة الوقاية.\nقِس مقاومة التيار المستمر للقضيب الرئيسي (جدول III).\nقِس مقاومة التيار المستمر لقضيب الفرع (جدول III).\nافحص كوبلن القضيب.\nالرطوبة في غاز SF6 (اختبار نقطة الندى)، جدول IV.\nجدول I\nزمن التوصيل والفصل (مللي ثانية) لقاطع قضيب 6.3 ك.ف\nم | البند | عدد القواطع الكهربية | العداد | زمن الفتح < 60 مللي ثانية | زمن التوصيل < 50 مللي ثانية\n | R | S | T | R | S | T\nK01 |  |  |  |  |  |  |  |  | \nK02 |  |  |  |  |  |  |  |  | \nK03 |  |  |  |  |  |  |  |  | \nK04 |  |  |  |  |  |  |  |  | \nK05 |  |  |  |  |  |  |  |  | \nK06 |  |  |  |  |  |  |  |  | \nK07 |  |  |  |  |  |  |  |  | \nK08 |  |  |  |  |  |  |  |  | \nK09 |  |  |  |  |  |  |  |  | \nK10 |  |  |  |  |  |  |  |  | \nK11 |  |  |  |  |  |  |  |  | \nK12 |  |  |  |  |  |  |  |  | \nK13 |  |  |  |  |  |  |  |  | \nK14 |  |  |  |  |  |  |  |  | \nK15 |  |  |  |  |  |  |  |  | \nK16 |  |  |  |  |  |  |  |  | \nK17 |  |  |  |  |  |  |  |  | \nK18 |  |  |  |  |  |  |  |  | \nجدول II: عزل القضيب الرئيسي والخلية الخارجة باستخدام جهاز ميجر 5000 فولت تيار مستمر (ميجا أوم)، القضيب الرئيسي (ميجا أوم) ≥ 100 ميجا أوم\nT-E | S-E | R-E | T-R | S-T | R-S\nالخلية الخارجة ≥ 100 ميجا أوم\nT/E | S/E | S/E\n |  |  | K01\n |  |  | K02\n |  |  | K03\n |  |  | K04\n |  |  | K05\n |  |  | K06\n |  |  | K07\n |  |  | K08\n |  |  | K09\n |  |  | K10\n |  |  | K11\n |  |  | K12\n |  |  | K13\n |  |  | K14\n |  |  | K15\n |  |  | K16\n |  |  | K17\n |  |  | K18\nجدول III: مقاومة التيار المستمر (ميكرو أوم) للقاطع الكهربي للقضيب 6.3 ك.ف\n | القضيب الرئيسي < 10 أوم | قضيب فرعي < 50 أوم | قاطع كهربي < 30 أوم\n | R | S | T | R | S | T | R | S | T\nK01 |  |  |  |  |  |  |  |  | \nK02 |  |  |  |  |  |  |  |  | \nK03 |  |  |  |  |  |  |  |  | \nK03 |  |  |  |  |  |  |  |  | \nK04 |  |  |  |  |  |  |  |  | \nK05 |  |  |  |  |  |  |  |  | \nK06 |  |  |  |  |  |  |  |  | \nK07 |  |  |  |  |  |  |  |  | \nK08 |  |  |  |  |  |  |  |  | \nK09 |  |  |  |  |  |  |  |  | \nK10 |  |  |  |  |  |  |  |  | \nK11 |  |  |  |  |  |  |  |  | \nK12 |  |  |  |  |  |  |  |  | \nK13 |  |  |  |  |  |  |  |  | \nK14 |  |  |  |  |  |  |  |  | \nK15 |  |  |  |  |  |  |  |  | \nK16 |  |  |  |  |  |  |  |  | \nK17 |  |  |  |  |  |  |  |  | \nK18 |  |  |  |  |  |  |  |  | \nالملحق IV: اختبار نقطة الندى\nم | نقطة الندى\nK01 | \nK02 | \nK03 | \nK04 | \nK05 | \nK06 | \nK07 | \nK08 | \nK09 | \nK10 | \nK11 | \nK12 | \nK13 | \nK14 | \nK15 | \nK16 | \nK17 | \nK18 | \nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "word_count_source": 1033,
 "uncertain_terms": []
}