{
 "id": "gen-docs-switchgear-cb-203-r0-htm",
 "doc_number": "CB-203-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-203-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل أربعة أشهر كما هو موضح بـ M4 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "صدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة",
    "افصل القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التحكم بالتيار المستمر",
    "افصل محرك التيار المستمر (DC) لشحن النابض الملفوف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي ضوضاء غير طبيعية"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل"
  },
  {
   "type": "paragraph",
   "text": "افحص آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "قِس انحناء ذراع التشغيل (أقل من 3 مم)"
  },
  {
   "type": "paragraph",
   "text": "افحص وظيفة السخانات"
  },
  {
   "type": "paragraph",
   "text": "سجّل قراءة عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
  },
  {
   "type": "list",
   "items": [
    "افحص وجود أي ضوضاء غير طبيعية",
    "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة",
    "افحص إحكام ربط المسامير والصواميل",
    "افحص آلية التشغيل",
    "قِس انحناء ذراع التشغيل (أقل من 3 مم)",
    "افحص وظيفة السخانات",
    "سجّل قراءة عداد العمليات",
    "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل أربعة أشهر كما هو موضح بـ M4 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ\nأُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo.\nصدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة\nافصل القاطع الكهربي وأرّض طرفيه\nافصل مصدر التحكم بالتيار المستمر\nافصل محرك التيار المستمر (DC) لشحن النابض الملفوف\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية\nالعمل الواجب تنفيذه\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص وظيفة السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص وظيفة السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 322,
 "uncertain_terms": [
  {
   "term": "surface face of effects",
   "note": "عبارة مشوهة في المصدر؛ تُرجمت بأقرب معنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection checklist I1, which mus"
  },
  {
   "term": "maintanance",
   "note": "خطأ مطبعي في المصدر؛ المقصود maintenance (صيانة).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection checklist I1, which mus"
  }
 ]
}