{
 "id": "gen-docs-switchgear-cb-204-r0-htm",
 "doc_number": "CB-204-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-204-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة الصيانة البسيطة (P1)، التي يجب تنفيذها كل (أربع إلى ست سنوات) كما هو موضح في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "صدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "افصل القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التحكم بالتيار المستمر",
    "افصل محرك التيار المستمر (D.C) لشحن النابض الملفوف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية",
    "معدات اختبار مقياس الكثافة، مفتاح مفتوح الطرفين",
    "طقم جوانات لإعادة تعبئة الوصلة",
    "شحم تشحيم لـ SF6 L ... 44"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي ضوضاء غير طبيعية"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل"
  },
  {
   "type": "paragraph",
   "text": "افحص آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "قِس انحناء ذراع التشغيل (أقل من 3 مم)"
  },
  {
   "type": "paragraph",
   "text": "افحص أداء السخانات"
  },
  {
   "type": "paragraph",
   "text": "سجّل قراءة عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
  },
  {
   "type": "list",
   "items": [
    "افحص وجود أي ضوضاء غير طبيعية",
    "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة",
    "افحص إحكام ربط المسامير والصواميل",
    "افحص آلية التشغيل",
    "قِس انحناء ذراع التشغيل (أقل من 3 مم)",
    "افحص أداء السخانات",
    "سجّل قراءة عداد العمليات",
    "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
   ]
  },
  {
   "type": "paragraph",
   "text": "نقاط تحويل مقياس الكثافة"
  },
  {
   "type": "paragraph",
   "text": "افتح طرف العزل لإشارتي S1 (الإشارة 1 «التعبئة») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف"
  },
  {
   "type": "paragraph",
   "text": "وصّل طرف S1 بجهاز اختبار الخط"
  },
  {
   "type": "paragraph",
   "text": "وصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة"
  },
  {
   "type": "paragraph",
   "text": "افتح فوهة جهاز اختبار مقياس الكثافة"
  },
  {
   "type": "paragraph",
   "text": "عندما يستجيب جهاز اختبار الخط أغلق الفوهة وسجّل القراءة S1/bar"
  },
  {
   "type": "paragraph",
   "text": "قارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس"
  },
  {
   "type": "paragraph",
   "text": "من جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2"
  },
  {
   "type": "paragraph",
   "text": "أجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار"
  },
  {
   "type": "paragraph",
   "text": "القيم الاسمية: * فرق الضغط S1 - S2 = 0.3 ± 0.1 بار * S2 = S2 (وفقًا للحساب) ± 0.2 بار"
  },
  {
   "type": "paragraph",
   "text": "إذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة"
  },
  {
   "type": "list",
   "items": [
    "افتح طرف العزل لإشارتي S1 (الإشارة 1 «التعبئة») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف",
    "وصّل طرف S1 بجهاز اختبار الخط",
    "وصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة",
    "افتح فوهة جهاز اختبار مقياس الكثافة",
    "عندما يستجيب جهاز اختبار الخط، أغلق الفوهة وسجّل القراءة S1/بار",
    "قارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس",
    "من جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2",
    "أجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار",
    "القيم الاسمية: * فرق الضغط S1 - S2 = 0.3 ± 0.1 بار * S2 = S2 (وفقًا للحساب) ± 0.2 بار",
    "إذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة الصيانة البسيطة (P1)، التي يجب تنفيذها كل (أربع إلى ست سنوات) كما هو موضح في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ\nأُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo.\nصدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nافصل القاطع الكهربي وأرّض طرفيه\nافصل مصدر التحكم بالتيار المستمر\nافصل محرك التيار المستمر (D.C) لشحن النابض الملفوف\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية\nمعدات اختبار مقياس الكثافة، مفتاح مفتوح الطرفين\nطقم جوانات لإعادة تعبئة الوصلة\nشحم تشحيم لـ SF6 L ... 44\nالعمل الواجب تنفيذه\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص أداء السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص أداء السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nنقاط تحويل مقياس الكثافة\nافتح طرف العزل لإشارتي S1 (الإشارة 1 «التعبئة») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف\nوصّل طرف S1 بجهاز اختبار الخط\nوصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة\nافتح فوهة جهاز اختبار مقياس الكثافة\nعندما يستجيب جهاز اختبار الخط أغلق الفوهة وسجّل القراءة S1/bar\nقارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس\nمن جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2\nأجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار\nالقيم الاسمية: * فرق الضغط S1 - S2 = 0.3 ± 0.1 بار * S2 = S2 (وفقًا للحساب) ± 0.2 بار\nإذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة\nافتح طرف العزل لإشارتي S1 (الإشارة 1 «التعبئة») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف\nوصّل طرف S1 بجهاز اختبار الخط\nوصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة\nافتح فوهة جهاز اختبار مقياس الكثافة\nعندما يستجيب جهاز اختبار الخط، أغلق الفوهة وسجّل القراءة S1/بار\nقارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس\nمن جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2\nأجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار\nالقيم الاسمية: * فرق الضغط S1 - S2 = 0.3 ± 0.1 بار * S2 = S2 (وفقًا للحساب) ± 0.2 بار\nإذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 572,
 "uncertain_terms": [
  {
   "term": "every (for to six years)",
   "note": "خطأ مطبعي في المصدر؛ فُسرت على أنها أربع إلى ست سنوات (four to six years).",
   "context": "Switchgear | Technical Procedure Introduction This document outlines the minor maintenance (P1) which must be performed "
  },
  {
   "term": "0.3 0.1 bar",
   "note": "المصدر يكتب قيمتين متجاورتين بدون علامة؛ فُسرت الثانية على أنها حد التفاوت ±.",
   "context": "0.3 0.1 bar"
  }
 ]
}