{
 "id": "gen-docs-switchgear-cb-205-r0-htm",
 "doc_number": "CB-205-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-205-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدة (P1)، التي يجب تنفيذها شهريًا كما هو موضح بـ M1 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: الجهد المقنن 17.5 ك.ف - 50 هرتز، والتيار المقنن 8000 أمبير، والتيار المقنن قصير المدة (4 ثوانٍ) 74 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أُعدت المسودة الأولى بواسطة م. Ragab Mohamed Aly، وراجعها م. Gamal Hassan Mohamed Hammad، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "صدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة",
    "افصل القاطع الكهربي (B-1?G) 15.75 ك.ف",
    "افصل سكينة الوحدة (P-1G) 15.75 ك.ف",
    "افصل محول الجهد الخاص بـ (M.G) للوحدة",
    "افصل الأوتوماتيكات F 403 (تحكم التيار المستمر لتشغيل/إيقاف الوحدة)، و72D2-7 (أوتوماتيك التيار المستمر للتحكم في القاطع الكهربي، ومجال الوحدة، وحماية B.F)، و14 AG (أوتوماتيك التيار المتردد لدائرة التحكم الخاصة بسكينة فصل الوحدة). ووصّل التأريض لـ M.G (Z-1G)، والقاطع الكهربي 15.75 (Z-1B)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول",
    "استخدام خرقة وقماش للتنظيف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "نظّف القاطع الكهربي من الأتربة والأوساخ"
  },
  {
   "type": "paragraph",
   "text": "أجرِ فحصًا بصريًا لوحدة القاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "صرّف خزان تخزين الهواء لإزالة تراكم المياه"
  },
  {
   "type": "paragraph",
   "text": "افحص ونظّف نظام الضاغط ولاحظ وجود تسربات"
  },
  {
   "type": "paragraph",
   "text": "افحص وظيفة السخانات"
  },
  {
   "type": "paragraph",
   "text": "افحص ونظّف نظام محرك الضاغط"
  },
  {
   "type": "paragraph",
   "text": "افحص ضبط مفاتيح الضغط"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام وصلات الأطراف"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام القاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "سجّل الضغط (هواء، غاز SF6) للقاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "سجّل أعداد عمليات توصيل / فصل القاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "سجّل عدد ساعات تشغيل الضاغط"
  },
  {
   "type": "paragraph",
   "text": "افحص وظيفة مكونات الخزانة بتشغيل القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "نظّف القاطع الكهربي من الأتربة والأوساخ",
    "أجرِ فحصًا بصريًا لوحدة القاطع الكهربي",
    "صرّف خزان تخزين الهواء لإزالة تراكم المياه",
    "افحص ونظّف نظام الضاغط ولاحظ وجود تسربات",
    "افحص وظيفة السخانات",
    "افحص ونظّف نظام محرك الضاغط",
    "افحص ضبط مفاتيح الضغط",
    "افحص إحكام وصلات الأطراف",
    "افحص إحكام القاطع الكهربي",
    "سجّل الضغط (هواء، غاز SF6) للقاطع الكهربي",
    "سجّل أعداد عمليات توصيل / فصل القاطع الكهربي",
    "سجّل عدد ساعات تشغيل الضاغط",
    "افحص وظيفة مكونات الخزانة بتشغيل القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدة (P1)، التي يجب تنفيذها شهريًا كما هو موضح بـ M1 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: الجهد المقنن 17.5 ك.ف - 50 هرتز، والتيار المقنن 8000 أمبير، والتيار المقنن قصير المدة (4 ثوانٍ) 74 ك.أ\nأُعدت المسودة الأولى بواسطة م. Ragab Mohamed Aly، وراجعها م. Gamal Hassan Mohamed Hammad، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo.\nصدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة\nافصل القاطع الكهربي (B-1?G) 15.75 ك.ف\nافصل سكينة الوحدة (P-1G) 15.75 ك.ف\nافصل محول الجهد الخاص بـ (M.G) للوحدة\nافصل الأوتوماتيكات F 403 (تحكم التيار المستمر لتشغيل/إيقاف الوحدة)، و72D2-7 (أوتوماتيك التيار المستمر للتحكم في القاطع الكهربي، ومجال الوحدة، وحماية B.F)، و14 AG (أوتوماتيك التيار المتردد لدائرة التحكم الخاصة بسكينة فصل الوحدة). ووصّل التأريض لـ M.G (Z-1G)، والقاطع الكهربي 15.75 (Z-1B)\nالعدد والأدوات\nبلور هواء محمول\nاستخدام خرقة وقماش للتنظيف\nالعمل الواجب تنفيذه\nنظّف القاطع الكهربي من الأتربة والأوساخ\nأجرِ فحصًا بصريًا لوحدة القاطع الكهربي\nصرّف خزان تخزين الهواء لإزالة تراكم المياه\nافحص ونظّف نظام الضاغط ولاحظ وجود تسربات\nافحص وظيفة السخانات\nافحص ونظّف نظام محرك الضاغط\nافحص ضبط مفاتيح الضغط\nافحص إحكام وصلات الأطراف\nافحص إحكام القاطع الكهربي\nسجّل الضغط (هواء، غاز SF6) للقاطع الكهربي\nسجّل أعداد عمليات توصيل / فصل القاطع الكهربي\nسجّل عدد ساعات تشغيل الضاغط\nافحص وظيفة مكونات الخزانة بتشغيل القاطع الكهربي\nنظّف القاطع الكهربي من الأتربة والأوساخ\nأجرِ فحصًا بصريًا لوحدة القاطع الكهربي\nصرّف خزان تخزين الهواء لإزالة تراكم المياه\nافحص ونظّف نظام الضاغط ولاحظ وجود تسربات\nافحص وظيفة السخانات\nافحص ونظّف نظام محرك الضاغط\nافحص ضبط مفاتيح الضغط\nافحص إحكام وصلات الأطراف\nافحص إحكام القاطع الكهربي\nسجّل الضغط (هواء، غاز SF6) للقاطع الكهربي\nسجّل أعداد عمليات توصيل / فصل القاطع الكهربي\nسجّل عدد ساعات تشغيل الضاغط\nافحص وظيفة مكونات الخزانة بتشغيل القاطع الكهربي\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 454,
 "uncertain_terms": [
  {
   "term": "maintanance",
   "note": "خطأ مطبعي في المصدر؛ المقصود maintenance (صيانة).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection checklist (P1) which mu"
  }
 ]
}