{
 "id": "gen-docs-switchgear-cb-208-r0-htm",
 "doc_number": "CB-208-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-208-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل 6:8 سنوات كما هو موضح بـ Y6:8 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Soliman Abdel Fatah Soliman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "ارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.",
    "افصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)",
    "افصل محرك التيار المستمر لشحن النابض",
    "القاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "طلمبة مياه",
    "ميكرومتر",
    "محلل زمن القاطع الكهربي (برنامج المحلل TM 1600 / AM 31)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين"
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى زيت ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "افحص ضاغط الهواء للكشف عن تسرب الزيت"
  },
  {
   "type": "paragraph",
   "text": "اغسل غلاف فلتر مدخل ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط"
  },
  {
   "type": "paragraph",
   "text": "افحص شد سير ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "صرّف التكثيف من خزان الهواء"
  },
  {
   "type": "paragraph",
   "text": "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع أجزاء الضاغط"
  },
  {
   "type": "paragraph",
   "text": "غيّر زيت ضاغط الهواء والفلتر"
  },
  {
   "type": "paragraph",
   "text": "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط"
  },
  {
   "type": "paragraph",
   "text": "إزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم"
  },
  {
   "type": "paragraph",
   "text": "إعادة دهان موضعي، إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم"
  },
  {
   "type": "paragraph",
   "text": "افحص صمام ضاغط الهواء للكشف عن التسرب والكربون"
  },
  {
   "type": "paragraph",
   "text": "نظّف عوازل القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "فحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين",
    "افحص مستوى زيت ضاغط الهواء",
    "افحص ضاغط الهواء للكشف عن تسرب الزيت",
    "اغسل غلاف فلتر مدخل ضاغط الهواء",
    "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط",
    "افحص شد سير ضاغط الهواء",
    "صرّف التكثيف من خزان الهواء",
    "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات",
    "نظّف جميع أجزاء الضاغط",
    "غيّر زيت ضاغط الهواء والفلتر",
    "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط",
    "إزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم",
    "دهان تكميلي، عند الحاجة",
    "تأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم",
    "افحص صمام ضاغط الهواء للكشف عن التسرب والكربون",
    "نظّف عوازل القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل 6:8 سنوات كما هو موضح بـ Y6:8 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ\nأعد المسودة الأولى م. Soliman Abdel Fatah Soliman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.\nافصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه\nافصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)\nافصل محرك التيار المستمر لشحن النابض\nالقاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nطلمبة مياه\nميكرومتر\nمحلل زمن القاطع الكهربي (برنامج المحلل TM 1600 / AM 31)\nالعمل الواجب تنفيذه\nفحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nإزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم\nإعادة دهان موضعي، إذا لزم الأمر\nتأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم\nافحص صمام ضاغط الهواء للكشف عن التسرب والكربون\nنظّف عوازل القاطع الكهربي\nفحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nإزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم\nدهان تكميلي، عند الحاجة\nتأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم\nافحص صمام ضاغط الهواء للكشف عن التسرب والكربون\nنظّف عوازل القاطع الكهربي\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 512,
 "uncertain_terms": [
  {
   "term": "paining",
   "note": "خطأ مطبعي في المصدر؛ المقصود painting (دهان).",
   "context": "Switchgear | Technical Procedure Introduction This document outlines the minor maintenance procedures P1, which must be "
  }
 ]
}