{
 "id": "gen-docs-switchgear-cb-209-r0-htm",
 "doc_number": "CB-209-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-209-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة الكبرى P2، التي يجب تنفيذها كل 12:16 سنة كما هو موضح بـ Y12:16 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والقصر = 40 ك.أ/3 ثوانٍ، وآلية هوائية."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Soliman Abdel Fatah Soliman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel-Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "ارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.",
    "افصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)",
    "افصل محرك التيار المستمر لشحن النابض",
    "القاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "عربة خدمة الشفط والتفريغ",
    "ونش تلسكوبي وونش رفع",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "شحوم (G,K) للتشحيم",
    "محلل زمن القاطع الإلكتروني (المحلل TM 1600 / MA 31)، ميكرومتر وطلمبة مياه"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "خطوات قبل الصيانة"
  },
  {
   "type": "paragraph",
   "text": "اعزل أطراف ملفات (التوصيل، الفصل) للقاطع الكهربي عن الخزانة الرئيسية لجميع فازات القاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "وصّل مصدر التيار المستمر الخارجي بملف (التوصيل والفصل) لفازات القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "اعزل أطراف ملفات (التوصيل، الفصل) للقاطع الكهربي عن الخزانة الرئيسية لجميع فازات القاطع الكهربي",
    "وصّل مصدر التيار المستمر الخارجي بملف (التوصيل والفصل) لفازات القاطع الكهربي",
    "وصّل مصدر التيار المتردد لضواغط الهواء",
    "قياس أزمنة (التوصيل - الفصل) للقاطع الكهربي",
    "افصل مصدر التيار المتردد عن ضواغط الهواء واختبر أجهزة حماية الهواء أثناء تفريغ الهواء المضغوط من القاطع الكهربي",
    "افصل مصدر التيار المستمر الخارجي ومصدر التيار المتردد",
    "سجّل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط",
    "قياس مقاومة التيار المستمر لملامسات القاطع الكهربي",
    "اختبار (نقطة الندى، والنسبة المئوية لحجم الهواء، ونواتج التحلل) لغاز SF6",
    "اشفط غاز SF6 من القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات الفك والصيانة"
  },
  {
   "type": "list",
   "items": [
    "فك الأطراف من طرفي القاطع الكهربي",
    "فك الرأس المزدوج - فك المكثفات وانقل الرأس المزدوج إلى الورشة",
    "قِس سعة المكثفات",
    "فك المقاومات الموازية (مقاومات الإدخال المسبق) من نهاية الرأس المزدوج وقِس المقاومة",
    "افحص وصُن آلية الملامسات المتحركة للمقاومات",
    "افحص وجود ارتفاع حرارة وقوس كهربي (فلاش أوفر) على مكونات وحدات القطع",
    "افحص وجود عيوب سطحية أو شروخ على مكونات وحدات القطع",
    "فك ملامسات القواطع (المتحركة والثابتة)، ونظّف وشحّم (أسطوانة النفخ، ودبابيس القوس، والتاج)",
    "افحص العازل الخارجي لوحدات القطع",
    "استبدل حلقات O-ring القديمة بأخرى جديدة قبل تركيب جميع أجزاء الرأس المزدوج والمقاومات الموازية"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات قبل تركيب الرأس المزدوج على C"
  },
  {
   "type": "paragraph",
   "text": "قِس مقاومة المقاومات الموازية وقارنها بالقراءة السابقة"
  },
  {
   "type": "paragraph",
   "text": "فك وصيانة (المشغل، صمام التوصيل، صمام الفتح، الصمام السولينويد، المفتاح المساعد، مكبس تعشيق التوصيل) للآلية الهوائية (شحّم جميع الأجزاء وركّب حلقة O-ring جديدة)"
  },
  {
   "type": "paragraph",
   "text": "انقل الرأس المزدوج من الورشة إلى موقع القاطع الكهربي وركّبه"
  },
  {
   "type": "paragraph",
   "text": "جمّع جميع أجزاء الآلية الهوائية للخطوة (24)"
  },
  {
   "type": "paragraph",
   "text": "افحص وفتّش عزل عمود الدعم وإحكام ربطه"
  },
  {
   "type": "paragraph",
   "text": "كرر جميع الخطوات (11 إلى 28) لكل رأس مزدوج وآلية هوائية لجميع فازات القاطع الكهربي على التوالي"
  },
  {
   "type": "list",
   "items": [
    "قِس مقاومة المقاومات الموازية وقارنها بالقراءة السابقة",
    "فك وصيانة (المشغل، صمام التوصيل، صمام الفتح، الصمام السولينويد، المفتاح المساعد، مكبس تعشيق التوصيل) للآلية الهوائية (شحّم جميع الأجزاء وركّب حلقة O-ring جديدة)",
    "انقل الرأس المزدوج من الورشة إلى موقع القاطع الكهربي وجمّعه",
    "جمّع جميع أجزاء الآلية الهوائية للخطوة (24)",
    "افحص وفتّش عزل عمود الدعم وإحكام ربطه",
    "كرر جميع الخطوات (11 إلى 28) لكل رأس مزدوج وآلية هوائية لجميع فازات القاطع الكهربي على التوالي"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات صيانة ضواغط الهواء"
  },
  {
   "type": "list",
   "items": [
    "افحص قيم الهواء وغيّر الزيت",
    "افحص فلتر الهواء وصمامات الأمان",
    "افحص جميع مكابس الهواء",
    "غيّر حلقات O-ring والجوانات لخطوط الهواء",
    "افحص جميع مكونات خزانة التحكم",
    "شغّل ضواغط الهواء لملء الخزانات بالهواء المضغوط",
    "افحص الآلية الهوائية للكشف عن تسرب الهواء",
    "أجرِ التفريغ لجميع وحدات القطع وأعمدة الدعم للقاطع الكهربي",
    "املأ جميع فازات القاطع الكهربي بغاز SF6 واختبر (مراحل حماية الغاز، ونقطة الندى، والنسبة المئوية لحجم الهواء، واختبار التحلل)",
    "قِس زمني (التوصيل والفتح) لكل فازة"
   ]
  },
  {
   "type": "paragraph",
   "text": "التحضير لتوصيل القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "وصّل الأطراف على طرفي القاطع الكهربي ونظّف عزل القاطع الكهربي",
    "وصّل التحكم بمصدر التيار المستمر للقاطع الكهربي",
    "شغّل القاطع الكهربي عدة مرات",
    "سجّل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط",
    "قِس النقاط الساخنة لجميع أجزاء القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة الكبرى P2، التي يجب تنفيذها كل 12:16 سنة كما هو موضح بـ Y12:16 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والقصر = 40 ك.أ/3 ثوانٍ، وآلية هوائية.\nأعد المسودة الأولى م. Soliman Abdel Fatah Soliman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel-Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.\nافصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه\nافصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)\nافصل محرك التيار المستمر لشحن النابض\nالقاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nعربة خدمة الشفط والتفريغ\nونش تلسكوبي وونش رفع\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nشحوم (G,K) للتشحيم\nمحلل زمن القاطع الإلكتروني (المحلل TM 1600 / MA 31)، ميكرومتر وطلمبة مياه\nالعمل الواجب تنفيذه\nخطوات قبل الصيانة\nاعزل أطراف ملفات (التوصيل، الفصل) للقاطع الكهربي عن الخزانة الرئيسية لجميع فازات القاطع الكهربي\nوصّل مصدر التيار المستمر الخارجي بملف (التوصيل والفصل) لفازات القاطع الكهربي\nاعزل أطراف ملفات (التوصيل، الفصل) للقاطع الكهربي عن الخزانة الرئيسية لجميع فازات القاطع الكهربي\nوصّل مصدر التيار المستمر الخارجي بملف (التوصيل والفصل) لفازات القاطع الكهربي\nوصّل مصدر التيار المتردد لضواغط الهواء\nقياس أزمنة (التوصيل - الفصل) للقاطع الكهربي\nافصل مصدر التيار المتردد عن ضواغط الهواء واختبر أجهزة حماية الهواء أثناء تفريغ الهواء المضغوط من القاطع الكهربي\nافصل مصدر التيار المستمر الخارجي ومصدر التيار المتردد\nسجّل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط\nقياس مقاومة التيار المستمر لملامسات القاطع الكهربي\nاختبار (نقطة الندى، والنسبة المئوية لحجم الهواء، ونواتج التحلل) لغاز SF6\nاشفط غاز SF6 من القاطع الكهربي\nخطوات الفك والصيانة\nفك الأطراف من طرفي القاطع الكهربي\nفك الرأس المزدوج - فك المكثفات وانقل الرأس المزدوج إلى الورشة\nقِس سعة المكثفات\nفك المقاومات الموازية (مقاومات الإدخال المسبق) من نهاية الرأس المزدوج وقِس المقاومة\nافحص وصُن آلية الملامسات المتحركة للمقاومات\nافحص وجود ارتفاع حرارة وقوس كهربي (فلاش أوفر) على مكونات وحدات القطع\nافحص وجود عيوب سطحية أو شروخ على مكونات وحدات القطع\nفك ملامسات القواطع (المتحركة والثابتة)، ونظّف وشحّم (أسطوانة النفخ، ودبابيس القوس، والتاج)\nافحص العازل الخارجي لوحدات القطع\nاستبدل حلقات O-ring القديمة بأخرى جديدة قبل تركيب جميع أجزاء الرأس المزدوج والمقاومات الموازية\nخطوات قبل تركيب الرأس المزدوج على C\nقِس مقاومة المقاومات الموازية وقارنها بالقراءة السابقة\nفك وصيانة (المشغل، صمام التوصيل، صمام الفتح، الصمام السولينويد، المفتاح المساعد، مكبس تعشيق التوصيل) للآلية الهوائية (شحّم جميع الأجزاء وركّب حلقة O-ring جديدة)\nانقل الرأس المزدوج من الورشة إلى موقع القاطع الكهربي وركّبه\nجمّع جميع أجزاء الآلية الهوائية للخطوة (24)\nافحص وفتّش عزل عمود الدعم وإحكام ربطه\nكرر جميع الخطوات (11 إلى 28) لكل رأس مزدوج وآلية هوائية لجميع فازات القاطع الكهربي على التوالي\nقِس مقاومة المقاومات الموازية وقارنها بالقراءة السابقة\nفك وصيانة (المشغل، صمام التوصيل، صمام الفتح، الصمام السولينويد، المفتاح المساعد، مكبس تعشيق التوصيل) للآلية الهوائية (شحّم جميع الأجزاء وركّب حلقة O-ring جديدة)\nانقل الرأس المزدوج من الورشة إلى موقع القاطع الكهربي وجمّعه\nجمّع جميع أجزاء الآلية الهوائية للخطوة (24)\nافحص وفتّش عزل عمود الدعم وإحكام ربطه\nكرر جميع الخطوات (11 إلى 28) لكل رأس مزدوج وآلية هوائية لجميع فازات القاطع الكهربي على التوالي\nخطوات صيانة ضواغط الهواء\nافحص قيم الهواء وغيّر الزيت\nافحص فلتر الهواء وصمامات الأمان\nافحص جميع مكابس الهواء\nغيّر حلقات O-ring والجوانات لخطوط الهواء\nافحص جميع مكونات خزانة التحكم\nشغّل ضواغط الهواء لملء الخزانات بالهواء المضغوط\nافحص الآلية الهوائية للكشف عن تسرب الهواء\nأجرِ التفريغ لجميع وحدات القطع وأعمدة الدعم للقاطع الكهربي\nاملأ جميع فازات القاطع الكهربي بغاز SF6 واختبر (مراحل حماية الغاز، ونقطة الندى، والنسبة المئوية لحجم الهواء، واختبار التحلل)\nقِس زمني (التوصيل والفتح) لكل فازة\nالتحضير لتوصيل القاطع الكهربي\nوصّل الأطراف على طرفي القاطع الكهربي ونظّف عزل القاطع الكهربي\nوصّل التحكم بمصدر التيار المستمر للقاطع الكهربي\nشغّل القاطع الكهربي عدة مرات\nسجّل قراءة عداد العمليات وعدد ساعات تشغيل الضواغط\nقِس النقاط الساخنة لجميع أجزاء القاطع الكهربي\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 838,
 "uncertain_terms": []
}