{
 "id": "gen-docs-switchgear-cb-210-r0-htm",
 "doc_number": "CB-210-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-210-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل (4 مرات / سنة) كما هو موضح في خانة عنوان الشركة المصنعة"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Soleiman Abd El Fattah Soleiman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Hakeem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء",
    "افصل القاطع الكهربي وأرّض طرفيه",
    "افصل التحكم بمصدر التيار المستمر والتيار المتردد"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "طلمبة مياه"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين"
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى زيت ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "افحص ضاغط الهواء للكشف عن تسرب الزيت"
  },
  {
   "type": "paragraph",
   "text": "اغسل غلاف فلتر مدخل ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط"
  },
  {
   "type": "paragraph",
   "text": "افحص شد سير ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "صرّف التكثيف من خزان الهواء"
  },
  {
   "type": "paragraph",
   "text": "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع أجزاء الضاغط"
  },
  {
   "type": "paragraph",
   "text": "غيّر زيت ضاغط الهواء والفلتر"
  },
  {
   "type": "paragraph",
   "text": "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط"
  },
  {
   "type": "paragraph",
   "text": "نظّف عوازل القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "افحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين",
    "افحص مستوى زيت ضاغط الهواء",
    "افحص ضاغط الهواء للكشف عن تسرب الزيت",
    "اغسل غلاف فلتر مدخل ضاغط الهواء",
    "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط",
    "افحص شد سير ضاغط الهواء",
    "صرّف التكثيف من خزان الهواء",
    "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات",
    "نظّف جميع أجزاء الضاغط",
    "غيّر زيت ضاغط الهواء والفلتر",
    "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط",
    "نظّف عوازل القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل (4 مرات / سنة) كما هو موضح في خانة عنوان الشركة المصنعة\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ\nأعد المسودة الأولى واختبرها م. Soleiman Abd El Fattah Soleiman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Hakeem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل الخوذة والحذاء\nافصل القاطع الكهربي وأرّض طرفيه\nافصل التحكم بمصدر التيار المستمر والتيار المتردد\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nطلمبة مياه\nالعمل الواجب تنفيذه\nافحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nنظّف عوازل القاطع الكهربي\nافحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nنظّف عوازل القاطع الكهربي\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 383,
 "uncertain_terms": [
  {
   "term": "maintanance",
   "note": "خطأ مطبعي في المصدر؛ المقصود maintenance (صيانة).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be perfo"
  }
 ]
}