{
 "id": "gen-docs-switchgear-cb-212-r0-htm",
 "doc_number": "CB-212-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-212-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة الصيانة البسيطة P1، التي يجب تنفيذها سنويًا كما هو موضح بـ Y1 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 1500 أمبير، وتيار القصر = 21.2 ك.أ، والجهد المقنن 132 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Abd Allah Elaiwah Sayed في محطة High Dam Power Station في 20 يناير 2004، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Hakeem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء",
    "افصل القاطع الكهربي وفرّغ الهواء المضغوط",
    "افصل الوصلات عند جهة القاطع الكهربي",
    "افصل مصدر التحكم بالتيار المستمر للقاطع الكهربي",
    "وصّل التأريض على طرفي القاطع الكهربي",
    "ضع لافتات التحذير المناسبة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "ونش تلسكوبي وونش رفع",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "شحم USSR (220) وطلمبة مياه",
    "ميكرومتر، محلل قطع إلكتروني (نوع TM 1600 / MA 31)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص الأجزاء الخارجية لغرفتي (إطفاء القوس، العازل)"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في (غرفة إطفاء القوس، العازل)"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل"
  },
  {
   "type": "paragraph",
   "text": "صُن خزانة الفازة (صمامات الفتح والتوصيل) والخزانة الرئيسية (الفلتر، وصمامات عدم الرجوع) ومانومترات ضغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "فك وصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العازل"
  },
  {
   "type": "paragraph",
   "text": "قِس مقاومة التيار المستمر لغرفة إطفاء القوس وملامسات العازل والقضيب"
  },
  {
   "type": "paragraph",
   "text": "افحص (تسرب الهواء، وضغط عدم الإحكام، وضغط الإغلاق الذاتي، وثبات انخفاض الضغط)"
  },
  {
   "type": "paragraph",
   "text": "افحص كمية الهواء المهوّى واضبطها"
  },
  {
   "type": "paragraph",
   "text": "قِس مقاومة المقاومات الموازية"
  },
  {
   "type": "paragraph",
   "text": "قِس واختبر مفتاح القاطع الكهربي (توصيل وفصل)"
  },
  {
   "type": "paragraph",
   "text": "نظّف عازل القاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "افحص النقاط الساخنة لجميع أجزاء القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "افحص الأجزاء الخارجية لغرفتي (إطفاء القوس، العازل)",
    "افحص وجود عيوب سطحية أو شروخ في (غرفة إطفاء القوس، العازل)",
    "افحص إحكام ربط المسامير والصواميل",
    "صُن خزانة الفازة (صمامات الفتح والتوصيل) والخزانة الرئيسية (الفلتر، وصمامات عدم الرجوع) ومانومترات ضغط الهواء",
    "فك وصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العازل",
    "قِس مقاومة التيار المستمر لغرفة إطفاء القوس وملامسات العازل والقضيب",
    "افحص (تسرب الهواء، وضغط عدم الإحكام، وضغط الإغلاق الذاتي، وثبات انخفاض الضغط)",
    "افحص كمية الهواء المهوّى واضبطها",
    "قِس مقاومة المقاومات الموازية",
    "قِس واختبر مفتاح القاطع الكهربي (توصيل وفصل)",
    "نظّف عازل القاطع الكهربي",
    "افحص النقاط الساخنة لجميع أجزاء القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة الصيانة البسيطة P1، التي يجب تنفيذها سنويًا كما هو موضح بـ Y1 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 1500 أمبير، وتيار القصر = 21.2 ك.أ، والجهد المقنن 132 ك.ف\nأعد المسودة الأولى م. Mohamed Abd Allah Elaiwah Sayed في محطة High Dam Power Station في 20 يناير 2004، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Hakeem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل\nارتدِ مهمات الوقاية مثل الخوذة والحذاء\nافصل القاطع الكهربي وفرّغ الهواء المضغوط\nافصل الوصلات عند جهة القاطع الكهربي\nافصل مصدر التحكم بالتيار المستمر للقاطع الكهربي\nوصّل التأريض على طرفي القاطع الكهربي\nضع لافتات التحذير المناسبة\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nونش تلسكوبي وونش رفع\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nشحم USSR (220) وطلمبة مياه\nميكرومتر، محلل قطع إلكتروني (نوع TM 1600 / MA 31)\nالعمل الواجب تنفيذه\nافحص الأجزاء الخارجية لغرفتي (إطفاء القوس، العازل)\nافحص وجود عيوب سطحية أو شروخ في (غرفة إطفاء القوس، العازل)\nافحص إحكام ربط المسامير والصواميل\nصُن خزانة الفازة (صمامات الفتح والتوصيل) والخزانة الرئيسية (الفلتر، وصمامات عدم الرجوع) ومانومترات ضغط الهواء\nفك وصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العازل\nقِس مقاومة التيار المستمر لغرفة إطفاء القوس وملامسات العازل والقضيب\nافحص (تسرب الهواء، وضغط عدم الإحكام، وضغط الإغلاق الذاتي، وثبات انخفاض الضغط)\nافحص كمية الهواء المهوّى واضبطها\nقِس مقاومة المقاومات الموازية\nقِس واختبر مفتاح القاطع الكهربي (توصيل وفصل)\nنظّف عازل القاطع الكهربي\nافحص النقاط الساخنة لجميع أجزاء القاطع الكهربي\nافحص الأجزاء الخارجية لغرفتي (إطفاء القوس، العازل)\nافحص وجود عيوب سطحية أو شروخ في (غرفة إطفاء القوس، العازل)\nافحص إحكام ربط المسامير والصواميل\nصُن خزانة الفازة (صمامات الفتح والتوصيل) والخزانة الرئيسية (الفلتر، وصمامات عدم الرجوع) ومانومترات ضغط الهواء\nفك وصيانة المكبس الرئيسي والمكبس المساعد لآلية غرفة إطفاء القوس وغرفة العازل\nقِس مقاومة التيار المستمر لغرفة إطفاء القوس وملامسات العازل والقضيب\nافحص (تسرب الهواء، وضغط عدم الإحكام، وضغط الإغلاق الذاتي، وثبات انخفاض الضغط)\nافحص كمية الهواء المهوّى واضبطها\nقِس مقاومة المقاومات الموازية\nقِس واختبر مفتاح القاطع الكهربي (توصيل وفصل)\nنظّف عازل القاطع الكهربي\nافحص النقاط الساخنة لجميع أجزاء القاطع الكهربي\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 487,
 "uncertain_terms": [
  {
   "term": "maintanance",
   "note": "خطأ مطبعي في المصدر؛ المقصود maintenance (صيانة).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor maintenance P1, which must be performe"
  }
 ]
}