{
 "id": "gen-docs-switchgear-cb-218-r0-htm",
 "doc_number": "CB-218-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-218-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Gamal El Sdik، وراجعها م. Mahmoud Abd El Hamid El Kholi، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS"
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة Samir Abd El-Gilil، منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة، والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "يلزم عزل المولد وتأريضه تأريضًا سليمًا.",
    "تأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية: خوذة، حذاء ... إلخ",
    "طقم عدد كامل، فرش",
    "ميجر، فولتميتر رقمي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "خطوات الفحص"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "خطوات الفحص",
     "نتائج الاختبار"
    ],
    [
     "1",
     "نظّف سطح التلامس للمعدن المكسو.",
     ""
    ],
    [
     "2",
     "افحص قيمة جهد التحكم.",
     ""
    ],
    [
     "3",
     "افحص آلية الإدخال والإخراج للتأكد من أنها في وضع الفصل.",
     ""
    ],
    [
     "4",
     "وصّل القاطع الكهربي يدويًا.",
     ""
    ],
    [
     "5",
     "افصل القاطع الكهربي يدويًا.",
     ""
    ],
    [
     "6",
     "افحص شحن القاطع الكهربي وتفريغه.",
     ""
    ],
    [
     "7",
     "افحص زمن توصيل القاطع.",
     ""
    ],
    [
     "8",
     "افحص زمن فصل القاطع.",
     ""
    ],
    [
     "9",
     "افحص عزل الدائرة الأولية للقاطع بين الفازات، ويمكن فحصه بين الفازة والأرض.",
     ""
    ],
    [
     "10",
     "افحص مقاومة التيار المستمر",
     ""
    ],
    [
     "11",
     "شحّم آلية تشغيل القاطع.",
     ""
    ],
    [
     "12",
     "ادهن القاطع الكهربي وملحقاته.",
     ""
    ],
    [
     "13",
     "نظّف سكينة الفصل الخاصة بالمحول المساعد.",
     ""
    ],
    [
     "14",
     "افحص سكينة الفصل الخاصة بالمحول المساعد.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "حالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان\nأعد المسودة الأولى م. Gamal El Sdik، وراجعها م. Mahmoud Abd El Hamid El Kholi، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS\nقبل هذه الوثيقة Samir Abd El-Gilil، منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة، والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nيلزم عزل المولد وتأريضه تأريضًا سليمًا.\nتأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية.\nالعدد والأدوات\nمهمات الوقاية: خوذة، حذاء ... إلخ\nطقم عدد كامل، فرش\nميجر، فولتميتر رقمي\nالعمل الواجب تنفيذه\nخطوات الفحص\nالبند | خطوات الفحص | نتائج الاختبار\n1 | نظّف سطح التلامس للمعدن المكسو. | \n2 | افحص قيمة جهد التحكم. | \n3 | افحص آلية الإدخال والإخراج للتأكد من أنها في وضع الفصل. | \n4 | وصّل القاطع الكهربي يدويًا. | \n5 | افصل القاطع الكهربي يدويًا. | \n6 | افحص شحن القاطع الكهربي وتفريغه. | \n7 | افحص زمن توصيل القاطع. | \n8 | افحص زمن فصل القاطع. | \n9 | افحص عزل الدائرة الأولية للقاطع بين الفازات، ويمكن فحصه بين الفازة والأرض. | \n10 | افحص مقاومة التيار المستمر | \n11 | شحّم آلية تشغيل القاطع. | \n12 | ادهن القاطع الكهربي وملحقاته. | \n13 | نظّف سكينة الفصل الخاصة بالمحول المساعد. | \n14 | افحص سكينة الفصل الخاصة بالمحول المساعد. | \nحالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها.\nالموقع: كود المعدة:\nراجعه: التوقيع: التاريخ:",
 "word_count_source": 369,
 "uncertain_terms": [
  {
   "term": "surrrounding",
   "note": "خطأ مطبعي في المصدر؛ المقصود surrounding.",
   "context": "Power Stations | Technical Procedure Introduction This document lists the equipment inspection I1, which must be perform"
  }
 ]
}