{
 "id": "gen-docs-switchgear-cb-221-r0-htm",
 "doc_number": "CB-221-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-221-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدة I لـ:"
  },
  {
   "type": "paragraph",
   "text": "قاطع الزيت"
  },
  {
   "type": "paragraph",
   "text": "الموديل: RHF 84 / 242 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "الأمبير: 50 ك.أ، 2000 أمبير"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. Mahmoud Abd El Hamid El Kholy المدير العام، واختُبرت في 1 ديسمبر 2004، واختبرها م. Saad El Saeed Rageh، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS. وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil، منسق MPIS في EDEPCO"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "يلزم عزل المولد وتأريضه تأريضًا سليمًا.",
    "تأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة، حذاء",
    "طقم عدد كامل، فرش",
    "ميجر، فولتميتر رقمي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "خطوات الفحص:"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "خطوات الفحص",
     "قيمة الضبط المرجعية",
     "نتائج الاختبار"
    ],
    [
     "A",
     "1- لآلية التشغيل: مستوى الزيت الهيدروليكي (طبيعي)",
     "سليم - غير سليم",
     ""
    ],
    [
     "",
     "2- صلاحية عمل المضخة الهيدروليكية (الحد الأدنى) - القيمة الحدية للساق: - خلوص مزلاج الفصل:",
     "1/32\" :1/16\" 0.010\" : 0.015\"",
     ""
    ],
    [
     "B",
     "- لملامسات القاطع: - مقاومة الملامسات: - سرعة الملامسات: قدم/ثانية، الفتح: التوصيل:",
     "(27525) ميكرو أوم: الأقصى 17.5 قدم/ثانية، الأدنى 14.0 قدم/ثانية، الأقصى 20 قدم/ثانية، الأدنى 18 قدم/ثانية",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "حالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nتسرد هذه الوثيقة فحص المعدة I لـ:\nقاطع الزيت\nالموديل: RHF 84 / 242 ك.ف\nالأمبير: 50 ك.أ، 2000 أمبير\nأعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. Mahmoud Abd El Hamid El Kholy المدير العام، واختُبرت في 1 ديسمبر 2004، واختبرها م. Saad El Saeed Rageh، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS. وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil، منسق MPIS في EDEPCO\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nيلزم عزل المولد وتأريضه تأريضًا سليمًا.\nتأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية.\nالعدد والأدوات\nخوذة سلامة، حذاء\nطقم عدد كامل، فرش\nميجر، فولتميتر رقمي\nالعمل الواجب تنفيذه\nخطوات الفحص:\nالبند | خطوات الفحص | قيمة الضبط المرجعية | نتائج الاختبار\nA | 1- لآلية التشغيل: مستوى الزيت الهيدروليكي (طبيعي) | سليم - غير سليم | \n | 2- صلاحية عمل المضخة الهيدروليكية (الحد الأدنى) - القيمة الحدية للساق: - خلوص مزلاج الفصل: | 1/32\" :1/16\" 0.010\" : 0.015\" | \nB | - لملامسات القاطع: - مقاومة الملامسات: - سرعة الملامسات: قدم/ثانية، الفتح: التوصيل: | (27525) ميكرو أوم: الأقصى 17.5 قدم/ثانية، الأدنى 14.0 قدم/ثانية، الأقصى 20 قدم/ثانية، الأدنى 18 قدم/ثانية | \nحالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها.\nالموقع: كود المعدة:\nراجعه: التوقيع: التاريخ:",
 "word_count_source": 337,
 "uncertain_terms": [
  {
   "term": "(27525) Micro Ohm Max. 17.5'/Sec",
   "note": "قيمة مشوهة في المصدر؛ أُبقيت كما هي ولم يتضح المقصود من الفتح/الإغلاق.",
   "context": "Power Stations | Technical Procedure Introduction This document lists the equipment inspection I1, which must be perform"
  },
  {
   "term": "surrrounding",
   "note": "خطأ مطبعي في المصدر؛ المقصود surrounding.",
   "context": "Power Stations | Technical Procedure Introduction This document lists the equipment inspection I1, which must be perform"
  }
 ]
}