{
 "id": "gen-docs-switchgear-cb-222-r0-htm",
 "doc_number": "CB-222-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-222-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدة I1 لقاطع SF6 جهد 220 ك.ف، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. mahmoud Abd El Hamid El kholy، واختبرها م. Gamal El Sedeek Abou El Esaad، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، وقبلها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil، منسق MPIS في EDEPC"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "يلزم عزل المولد وتأريضه تأريضًا سليمًا.",
    "تأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة، حذاء",
    "طقم عدد كامل، فرش",
    "ميجر، فولتميتر رقمي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "خطوات الفحص",
     "نتائج الاختبار"
    ],
    [
     "",
     "تحاليل غاز SF6",
     ""
    ],
    [
     "1",
     "قِس نقطة الندى.",
     ""
    ],
    [
     "2",
     "قِس نقاوة الغاز.",
     ""
    ],
    [
     "3",
     "افحص تحلل الغاز.",
     ""
    ],
    [
     "4",
     "قِس نسبة الرطوبة (جزء في المليون)",
     ""
    ],
    [
     "5",
     "افحص تشحيم المحامل التي يمكن الوصول إليها.",
     ""
    ],
    [
     "6",
     "افحص ضغط الغاز.",
     ""
    ],
    [
     "7",
     "شغّل القاطع توصيلًا وفصلًا عدة مرات للتجربة",
     ""
    ],
    [
     "ملاحظة",
     "أثناء الفحص الأول فقط، يجب فحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها. كما يجب إحكام ربط جميع وصلات الكابلات إلى الروزتات.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "حالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدة I1 لقاطع SF6 جهد 220 ك.ف، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nأعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. mahmoud Abd El Hamid El kholy، واختبرها م. Gamal El Sedeek Abou El Esaad، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، وقبلها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil، منسق MPIS في EDEPC\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nيلزم عزل المولد وتأريضه تأريضًا سليمًا.\nتأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية.\nالعدد والأدوات\nخوذة سلامة، حذاء\nطقم عدد كامل، فرش\nميجر، فولتميتر رقمي\nالعمل الواجب تنفيذه\nالبند | خطوات الفحص | نتائج الاختبار\n | تحاليل غاز SF6 | \n1 | قِس نقطة الندى. | \n2 | قِس نقاوة الغاز. | \n3 | افحص تحلل الغاز. | \n4 | قِس نسبة الرطوبة (جزء في المليون) | \n5 | افحص تشحيم المحامل التي يمكن الوصول إليها. | \n6 | افحص ضغط الغاز. | \n7 | شغّل القاطع توصيلًا وفصلًا عدة مرات للتجربة | \nملاحظة | أثناء الفحص الأول فقط، يجب فحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها. كما يجب إحكام ربط جميع وصلات الكابلات إلى الروزتات. | \nحالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها.\nالموقع: كود المعدة:\nراجعه: التوقيع: التاريخ:",
 "word_count_source": 336,
 "uncertain_terms": [
  {
   "term": "surrrounding",
   "note": "خطأ مطبعي في المصدر؛ المقصود surrounding.",
   "context": "Power Stations | Technical Procedure Introduction This document lists the equipment inspection I1 for SF6 Circuit Breake"
  }
 ]
}