{
 "id": "gen-docs-switchgear-cb-233-r0-htm",
 "doc_number": "CB-233-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-233-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "لتجنب التدهور إلى مستويات عزل خطرة. يُنصح بإجراء فحص أول بعد ستة أشهر من بدء التشغيل، لتحديد تكرار الفحص وجدول الصيانة، مع مراعاة تعليمات لوحة التوزيع فقط بل وتعليمات كل مكون أيضًا."
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية للقاطع الكهربي:"
  },
  {
   "type": "paragraph",
   "text": "الجهد المقنن 17.5 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "تيار القضيب المقنن 3000 أمبير"
  },
  {
   "type": "paragraph",
   "text": "تيار قصير المدة 43.5 ك.أ لمدة 3 ثوانٍ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Migid Aly، واختبرها م. Sayed El-Ashry، وراجعها م. Adel Abdel Qader El Nagar من التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mohamed Abd El-Ghaffar المدير العام لمحطة Al Aresh PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ",
    "يجب أن ينفذ الأفراد عملية السلامة بحيث تكون جميع الأجزاء الحية غير مكهربة ومؤرَّضة ومزودة بتحذيرات قبل إزالة الحماية والوصول إلى الدائرة الرئيسية.",
    "ارتدِ حزام الأمان عند تنظيف العوازل."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور وفرش",
    "مبينات الجهد، وتأريض محمول للتفريغ",
    "قطعة قماش ناعمة لأغراض التنظيف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نفّذ على كل مكون، في ظل شرط السلامة المحدد بالتعليمات ذات الصلة، جميع عمليات الصيانة.",
    "أزل الأتربة والأوساخ إن أمكن بمكنسة كهربائية.",
    "أزل الأتربة من الأجزاء العازلة بخرق جافة نظيفة.",
    "أجرِ فحصًا بصريًا للكتل العازلة ووصلات القضبان.",
    "أزل الأتربة من فتحات التهوية بفرشاة جافة.",
    "افحص العمل الصحيح للروافع، وشحّم الأجزاء المتحركة عند الحاجة.",
    "افحص الملامسات العازلة وأزل الاسوداد إن وجد من الأسطح المطلية بالفضة بمادة محلية، ثم احمِ الأسطح مرة أخرى.",
    "نفّذ بعض عمليات توصيل وعزل القواطع الكهربية.",
    "نفّذ بعض العمليات على مفاتيح التأريض.",
    "تأكد من العمل الصحيح للأقفال والتعشيقات.",
    "افحص العمل الصحيح للمقاومات وتصنيف الثرموستات (وتأكد من أنها في الخدمة منذ أربع سنوات على الأقل).",
    "افحص العمل الصحيح للمراوح إن وجدت.",
    "قِس مقاومة العزل."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة القاطع الكهربي إلى الخدمة"
  },
  {
   "type": "list",
   "items": [
    "ضع القاطع الكهربي في وضع الخدمة.",
    "افصل التأريض المحمول على طرفي القاطع الكهربي.",
    "أعد قاطع المولد الكهربي إلى وضع الخدمة",
    "ارفع سياج الأمان مع علامة التحذير المحيطة بمنطقة العمل",
    "أغلق أمر الشغل بالتنسيق مع مهندس الوردية."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة ضبط الخدمة"
  },
  {
   "type": "paragraph",
   "text": "بعد الصيانة، أعد تركيب جميع وسائل الحماية ونفّذ العمليات اللازمة للدخول في الخدمة بواسطة مهندس الوردية."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: القائم بالاختبار: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nلتجنب التدهور إلى مستويات عزل خطرة. يُنصح بإجراء فحص أول بعد ستة أشهر من بدء التشغيل، لتحديد تكرار الفحص وجدول الصيانة، مع مراعاة تعليمات لوحة التوزيع فقط بل وتعليمات كل مكون أيضًا.\nالبيانات الفنية للقاطع الكهربي:\nالجهد المقنن 17.5 ك.ف\nتيار القضيب المقنن 3000 أمبير\nتيار قصير المدة 43.5 ك.أ لمدة 3 ثوانٍ\nأعد المسودة الأولى م. Abdel Migid Aly، واختبرها م. Sayed El-Ashry، وراجعها م. Adel Abdel Qader El Nagar من التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mohamed Abd El-Ghaffar المدير العام لمحطة Al Aresh PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ\nيجب أن ينفذ الأفراد عملية السلامة بحيث تكون جميع الأجزاء الحية غير مكهربة ومؤرَّضة ومزودة بتحذيرات قبل إزالة الحماية والوصول إلى الدائرة الرئيسية.\nارتدِ حزام الأمان عند تنظيف العوازل.\nالعدد والأدوات\nبلور وفرش\nمبينات الجهد، وتأريض محمول للتفريغ\nقطعة قماش ناعمة لأغراض التنظيف\nالعمل الواجب تنفيذه\nنفّذ على كل مكون، في ظل شرط السلامة المحدد بالتعليمات ذات الصلة، جميع عمليات الصيانة.\nأزل الأتربة والأوساخ إن أمكن بمكنسة كهربائية.\nأزل الأتربة من الأجزاء العازلة بخرق جافة نظيفة.\nأجرِ فحصًا بصريًا للكتل العازلة ووصلات القضبان.\nأزل الأتربة من فتحات التهوية بفرشاة جافة.\nافحص العمل الصحيح للروافع، وشحّم الأجزاء المتحركة عند الحاجة.\nافحص الملامسات العازلة وأزل الاسوداد إن وجد من الأسطح المطلية بالفضة بمادة محلية، ثم احمِ الأسطح مرة أخرى.\nنفّذ بعض عمليات توصيل وعزل القواطع الكهربية.\nنفّذ بعض العمليات على مفاتيح التأريض.\nتأكد من العمل الصحيح للأقفال والتعشيقات.\nافحص العمل الصحيح للمقاومات وتصنيف الثرموستات (وتأكد من أنها في الخدمة منذ أربع سنوات على الأقل).\nافحص العمل الصحيح للمراوح إن وجدت.\nقِس مقاومة العزل.\nإعادة القاطع الكهربي إلى الخدمة\nضع القاطع الكهربي في وضع الخدمة.\nافصل التأريض المحمول على طرفي القاطع الكهربي.\nأعد قاطع المولد الكهربي إلى وضع الخدمة\nارفع سياج الأمان مع علامة التحذير المحيطة بمنطقة العمل\nأغلق أمر الشغل بالتنسيق مع مهندس الوردية.\nإعادة ضبط الخدمة\nبعد الصيانة، أعد تركيب جميع وسائل الحماية ونفّذ العمليات اللازمة للدخول في الخدمة بواسطة مهندس الوردية.\nالموقع: كود المعدة: القائم بالاختبار: تاريخ الاختبار: التوقيع:",
 "word_count_source": 544,
 "uncertain_terms": [
  {
   "term": "removing blackening … with a local",
   "note": "جملة ناقصة في المصدر؛ تُرجمت كما هي دون إكمال المعنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be carri"
  },
  {
   "term": "four at least",
   "note": "عبارة غير مكتملة في المصدر (تصنيف الثرموستات)؛ تُرجمت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be carri"
  }
 ]
}