{
 "id": "gen-docs-switchgear-cb-234-r0-htm",
 "doc_number": "CB-234-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-234-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة الفحص البصري I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Migid Aly، واختبرها م. Sayed El-Ashry، وراجعها م. Adel Abdel Qader El Nagar من التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mohamed Abd El-Ghaffar المدير العام لمحطة Al Aresh PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ"
  },
  {
   "type": "list",
   "items": [
    "مفصول تمامًا.",
    "أمّن ضد إعادة التوصيل.",
    "تحقق من أن التركيبة غير مكهربة.",
    "نفّذ التأريض والقصر.",
    "وفّر حماية ضد الأجزاء الحية المجاورة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة، وحزام أمان، وطقم عدد",
    "ميجر تيار مستمر 1000 فولت",
    "بلور هواء وفرش",
    "قطعة قماش ناعمة لأغراض التنظيف",
    "سلالم PVC، وقناع تنفس، وخرق"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فحوصات عامة"
  },
  {
   "type": "list",
   "items": [
    "ملصقات التآكل والصيانة موجودة ومقروءة جيدًا",
    "تعليمات التشغيل والصيانة في الموقع ومحدثة",
    "الأبواب والأسوار حول ساحة المفاتيح في حالة سليمة.",
    "جميع قنوات الكابلات محمية بأغطية.",
    "وصول حر إلى مخارج الطوارئ.",
    "إضاءة ساحة المفاتيح والإضاءة الداخلية وإضاءة الطوارئ في حالة خدمة سليمة",
    "جميع عدد التشغيل والصيانة متوفرة",
    "قطع غيار هامة متوفرة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الفحوصات الميكانيكية"
  },
  {
   "type": "list",
   "items": [
    "نظّف القواعد والهياكل الفولاذية، وتأكد من عدم وجود تآكل ظاهر.",
    "تأكد من أن جميع الأجزاء المعدنية (معدات التوزيع والهياكل والأسوار) موصلة جيدًا بشبكة التأريض.",
    "تأكد من أن عوازل البورسلين بلا شروخ وبلا تلوث. ولا توجد آثار تفريغ جزئي (فحص بصري بالزجاج)",
    "تأكد من أن الوصلات المربوطة بلا مسامير أو صواميل مفقودة أو مفكوكة.",
    "افحص وصلات الجهد العالي بالزجاج."
   ]
  },
  {
   "type": "paragraph",
   "text": "الفحوصات الكهربية"
  },
  {
   "type": "list",
   "items": [
    "تأكد من عدم وجود إنذارات قائمة أو إشارات غير عادية.",
    "فحص إشارات البيان باختبار اللمبات.",
    "تأكد من عدم وجود ضوضاء أو روائح غير عادية في معدات التوزيع.",
    "تأكد من أن أجهزة البيان والقياس تعمل."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة القاطع الكهربي إلى الخدمة"
  },
  {
   "type": "list",
   "items": [
    "افصل التأريض والقصر.",
    "تأكد من عدم وجود أي عدد أو أي مواد تنظيف في منطقة العمل.",
    "ارفع سياج الأمان مع علامة التحذير المحيطة بمنطقة العمل.",
    "أغلق أمر الشغل بالتنسيق مع مهندس الوردية."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود القاطع الكهربي: راجعه: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة الفحص البصري I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان.\nأعد المسودة الأولى م. Abdel Migid Aly، واختبرها م. Sayed El-Ashry، وراجعها م. Adel Abdel Qader El Nagar من التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mohamed Abd El-Ghaffar المدير العام لمحطة Al Aresh PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ\nمفصول تمامًا.\nأمّن ضد إعادة التوصيل.\nتحقق من أن التركيبة غير مكهربة.\nنفّذ التأريض والقصر.\nوفّر حماية ضد الأجزاء الحية المجاورة.\nالعدد والأدوات\nخوذة سلامة، وحزام أمان، وطقم عدد\nميجر تيار مستمر 1000 فولت\nبلور هواء وفرش\nقطعة قماش ناعمة لأغراض التنظيف\nسلالم PVC، وقناع تنفس، وخرق\nالعمل الواجب تنفيذه\nفحوصات عامة\nملصقات التآكل والصيانة موجودة ومقروءة جيدًا\nتعليمات التشغيل والصيانة في الموقع ومحدثة\nالأبواب والأسوار حول ساحة المفاتيح في حالة سليمة.\nجميع قنوات الكابلات محمية بأغطية.\nوصول حر إلى مخارج الطوارئ.\nإضاءة ساحة المفاتيح والإضاءة الداخلية وإضاءة الطوارئ في حالة خدمة سليمة\nجميع عدد التشغيل والصيانة متوفرة\nقطع غيار هامة متوفرة\nالفحوصات الميكانيكية\nنظّف القواعد والهياكل الفولاذية، وتأكد من عدم وجود تآكل ظاهر.\nتأكد من أن جميع الأجزاء المعدنية (معدات التوزيع والهياكل والأسوار) موصلة جيدًا بشبكة التأريض.\nتأكد من أن عوازل البورسلين بلا شروخ وبلا تلوث. ولا توجد آثار تفريغ جزئي (فحص بصري بالزجاج)\nتأكد من أن الوصلات المربوطة بلا مسامير أو صواميل مفقودة أو مفكوكة.\nافحص وصلات الجهد العالي بالزجاج.\nالفحوصات الكهربية\nتأكد من عدم وجود إنذارات قائمة أو إشارات غير عادية.\nفحص إشارات البيان باختبار اللمبات.\nتأكد من عدم وجود ضوضاء أو روائح غير عادية في معدات التوزيع.\nتأكد من أن أجهزة البيان والقياس تعمل.\nإعادة القاطع الكهربي إلى الخدمة\nافصل التأريض والقصر.\nتأكد من عدم وجود أي عدد أو أي مواد تنظيف في منطقة العمل.\nارفع سياج الأمان مع علامة التحذير المحيطة بمنطقة العمل.\nأغلق أمر الشغل بالتنسيق مع مهندس الوردية.\nملاحظات:\nالموقع: كود القاطع الكهربي: راجعه: التوقيع: التاريخ:",
 "word_count_source": 424,
 "uncertain_terms": [
  {
   "term": "beet",
   "note": "كلمة مشوهة في المصدر؛ فُسرت على أنها حزام أمان (belt).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the visual inspection I1, which must be carried "
  }
 ]
}