{
 "id": "gen-docs-switchgear-cb-239-r0-htm",
 "doc_number": "CB-239-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-239-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات إعادة التأهيل البسيطة P1، التي يجب تنفيذها كل 8-14 سنة كما هو موضح بـ Y8:14 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "يجب أن تُجرى إعادة التأهيل البسيطة هذه بواسطة الشركة المصنعة أو بواسطة طاقم المحطة المدرب تدريبًا خاصًا."
  },
  {
   "type": "paragraph",
   "text": "يجب قياس مقاومة ملامسات الأقطاب وتُتخذ كدليل لتقرير إعادة التأهيل من عدمه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها م. Mohamed Osama Soliman Selim المدير العام، واعتمدها م. Mohamed Abdel-Baset رئيس قطاع محطتي السد العالي (1&2)، وصدّق عليها م. Kamel Ragheb Hakem المدير العام للتفتيش ومراقبة الجودة في HPGC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "افصل التغذية عن القاطع وأرّضه"
  },
  {
   "type": "paragraph",
   "text": "اقطع دائرة التحكم للمحرك"
  },
  {
   "type": "paragraph",
   "text": "فرّغ نوابض التوصيل والفصل بتشغيل الروافع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل-فصل) ممكنة"
  },
  {
   "type": "paragraph",
   "text": "اقطع دائرة التحكم لملفي التوصيل والفصل"
  },
  {
   "type": "paragraph",
   "text": "يجب تأريض جهاز الرفع (الونش)"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "افصل التغذية عن القاطع وأرّضه",
    "اقطع دائرة التحكم للمحرك",
    "فرّغ نوابض التوصيل والفصل بتشغيل الروافع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل-فصل) ممكنة",
    "اقطع دائرة التحكم لملفي التوصيل والفصل",
    "يجب تأريض جهاز الرفع (الونش)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس مقاومة الملامسات"
  },
  {
   "type": "paragraph",
   "text": "مقياس العمق"
  },
  {
   "type": "paragraph",
   "text": "خرق جافة"
  },
  {
   "type": "paragraph",
   "text": "كحول للتنظيف"
  },
  {
   "type": "paragraph",
   "text": "جهاز الحركة البطيئة"
  },
  {
   "type": "paragraph",
   "text": "جهاز الرفع (ونش)."
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس مقاومة الملامسات",
    "مقياس العمق",
    "خرق جافة",
    "كحول للتنظيف",
    "جهاز الحركة البطيئة",
    "جهاز الرفع (ونش)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "تُقاس مقاومة التحكم مسبقًا، وإذا كانت ≥ 35 أوم يجب تنفيذ إعادة التأهيل"
  },
  {
   "type": "paragraph",
   "text": "القاطع الكهربي الآن «مفتوح»، والنوابض مفرَّغة، ودوائر التحكم للمحرك والملفات مقطوعة كما ذُكر أعلاه"
  },
  {
   "type": "paragraph",
   "text": "يجب سحب غاز SF6 من القاطع عبر عربة خدمة خاصة ليُصفَّى ويُخزَّن"
  },
  {
   "type": "paragraph",
   "text": "أدر جهاز الحركة البطيئة نحو وضع «التوصيل» حتى تسمع صفير جهاز الاختبار الموصول بأطراف القاطع - وهذا الصفير يعني أن دبوس التوصيل بين الذراع والوحدة أصبح خارج العازل ويمكن فكه"
  },
  {
   "type": "paragraph",
   "text": "وصّل الونش بالطرف العلوي للوحدة"
  },
  {
   "type": "paragraph",
   "text": "فك المسامير التي تربط عازل الوحدة بعازل الدعم"
  },
  {
   "type": "paragraph",
   "text": "فك دبوس التوصيل بين الوحدة والذراع بسحب الدبوس المشقوق"
  },
  {
   "type": "paragraph",
   "text": "تحتوي الوحدة على جميع أجزاء الملامسات (الملامس الموازي - تاج الملامس - إبرة القوس - الفوهة - جلبة القوس - موجه تدفق الغاز)، ويجب تنظيف جميع هذه الأجزاء عدة مرات بخرقة وكحول إذا كانت في حالة جيدة، أما إذا كان بها أي تلف أو تآكل فيجب تغييرها بالكامل"
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء، يجب إعادة تركيب كل جزء بنفس الطريقة السابقة ووفقًا للإجراءات العامة"
  },
  {
   "type": "paragraph",
   "text": "استبدل ماص الرطوبة بآخر جديد"
  },
  {
   "type": "paragraph",
   "text": "استبدل جميع الجوانات بأخرى جديدة"
  },
  {
   "type": "paragraph",
   "text": "أجرِ اختبار عدم التمركز بمساعدة أداة خاصة؛ ويشير اختبار عدم التمركز إلى ما إذا كانت جميع أجزاء الوحدة مركبة بشكل صحيح أم لا"
  },
  {
   "type": "paragraph",
   "text": "بعد التأكد من جاهزية الوحدة، يجب إعادة تركيبها"
  },
  {
   "type": "paragraph",
   "text": "أزل جهاز الحركة البطيئة"
  },
  {
   "type": "paragraph",
   "text": "فرّغ القاطع لمدة نصف ساعة على الأقل وأعد تعبئته بغاز SF6 بالضغط الاسمي ووفقًا لمنحنى الضغط-الحرارة"
  },
  {
   "type": "paragraph",
   "text": "أعد توصيل الوصلات بين أطراف القاطع وكل من عوازل القضبان ومحولات التيار"
  },
  {
   "type": "paragraph",
   "text": "شغّل القاطع ميكانيكيًا (توصيل - فصل) عدة مرات"
  },
  {
   "type": "paragraph",
   "text": "أعد توصيل دائرة التحكم للمحرك وملفي التوصيل والفصل"
  },
  {
   "type": "paragraph",
   "text": "شغّل القاطع (توصيل - فصل) كهربيًا"
  },
  {
   "type": "paragraph",
   "text": "قِس مقاومة الملامسات للأقطاب الثلاثة أثناء توصيل القاطع كهربيًا، ويجب أن تكون < 35 أوم"
  },
  {
   "type": "paragraph",
   "text": "قِس زمن التوصيل وزمن الفصل، ويجب أن يكونا: * زمن التوصيل: 140 مللي ثانية * زمن الفتح: 25 مللي ثانية"
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط غاز SF6 للقاطع (الإنذار والفصل) وفقًا لمفهوم القاطع ومنحنى الضغط-الحرارة"
  },
  {
   "type": "paragraph",
   "text": "أزل التأريضات والعدد والأجهزة إلخ من حفرة القاطع"
  },
  {
   "type": "paragraph",
   "text": "القاطع الآن جاهز للدخول في الخدمة"
  },
  {
   "type": "list",
   "items": [
    "تُقاس مقاومة التحكم مسبقًا، وإذا كانت ≥ 35 أوم فيجب إجراء إعادة التأهيل",
    "القاطع الكهربي الآن «مفتوح»، والنوابض مفرَّغة، ودوائر التحكم للمحرك والملفات مقطوعة كما ذُكر أعلاه",
    "يجب شفط غاز SF6 من القاطع عبر عربة خدمة خاصة لتصفيته وتخزينه",
    "أدر جهاز الحركة البطيئة نحو وضع «التوصيل» حتى تسمع صفير جهاز الاختبار الموصول بأطراف القاطع - وهذا الصفير يعني أن دبوس التوصيل بين الذراع والوحدة أصبح خارج العازل ويمكن فكه",
    "وصّل الونش بالطرف العلوي للوحدة",
    "فك المسامير التي تربط عازل الوحدة بعازل الدعم",
    "فك دبوس التوصيل بين الوحدة والذراع بسحب الدبوس المشقوق",
    "تحتوي الوحدة على جميع أجزاء الملامسات (الملامس الموازي - تاج الملامسات - دبوس القوس - الفوهة - جلبة القوس - موجه تدفق الغاز)، ويجب تنظيف كل هذه الأجزاء عدة مرات بخرقة وكحول إذا كانت في حالة جيدة، أما إذا كان بها أي تلف أو تآكل فيجب تغييرها بالكامل",
    "بعد الانتهاء، يجب إعادة تركيب كل جزء بنفس الطريقة السابقة ووفقًا للإجراءات العامة",
    "استبدل ماص الرطوبة بآخر جديد",
    "استبدل جميع الجوانات بأخرى جديدة",
    "أجرِ اختبار عدم التمركز بمساعدة أداة خاصة؛ ويشير اختبار عدم التمركز إلى ما إذا كانت جميع أجزاء الوحدة مركبة بشكل صحيح أم لا",
    "بعد التأكد من جاهزية الوحدة، يجب إعادة تركيبها",
    "أزل جهاز الحركة البطيئة",
    "فرّغ القاطع لمدة نصف ساعة على الأقل وأعد تعبئته بغاز SF6 بالضغط الاسمي ووفقًا لمنحنى الضغط-الحرارة",
    "أعد توصيل الوصلات بين أطراف القاطع وكل من عوازل القضبان ومحولات التيار",
    "شغّل القاطع ميكانيكيًا (توصيل - فصل) عدة مرات",
    "أعد توصيل دائرة التحكم للمحرك وملفي التوصيل والفصل",
    "شغّل القاطع (توصيل - فصل) كهربيًا",
    "قِس مقاومة الملامسات للأقطاب الثلاثة أثناء توصيل القاطع كهربيًا، ويجب أن تكون < 35 أوم",
    "قِس زمن التوصيل وزمن الفصل، ويجب أن يكونا: * زمن التوصيل: 140 مللي ثانية * زمن الفتح: 25 مللي ثانية",
    "افحص ضغط غاز SF6 للقاطع (الإنذار والفصل) وفقًا لمفهوم القاطع ومنحنى الضغط-الحرارة",
    "أزل التأريضات والعدد والأجهزة إلخ من حفرة القاطع",
    "القاطع الآن جاهز للدخول في الخدمة"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "وحدة القطع: ضع القسم العلوي على تجهيزة التجميع وثبّته بمسمارين M16. ركّب عروة التعليق W34 وعلّقها بالونش. فك مسامير الرأس السداسية الغائرة M12 × 50 الثمانية واسحب البورسلين رأسيًا لأعلى دون خدش المكونات المعدنية، وضعه على سطح دعم ناعم. فك مسامير الرأس السداسية M12 × 50 الثمانية واسحب القسم العلوي لوحدة القطع رأسيًا لأعلى وضعه على سطح دعم ناعم. تنبيه: لا تتلف أجزاء الملامسات. نظّف جميع المكونات المفكوكة وفقًا لـ «إجراء التنظيف»، وعالج أسطح إحكام الفلانشات وأسطح الدعم وفقًا لـ «تجديد الحماية من التآكل».",
     ""
    ],
    [
     "القسم السفلي للوحدة: يجب عدم تحريك المسمار S على الأداة W29. أزل غطاء الحماية 8 باستخدام الأداة W29، وتأكد من وضع الأداة W29 بشكل صحيح، واستخدم الأداة W29 عند الكامة «N»، ولا تشوّه الغطاء S. أزل المسامير الثمانية M8 × 30، وأزل حلقة الضغط 9 وتاج الملامسات 1.33 لأعلى، ونظّف أسطح الملامسات، انظر «إجراء التنظيف». هام: يجب عدم فك المسامير المعلمة بـ x. ركّب أداة فوهة النفخ 8.093196 على أسطوانة النفخ واضغط فوهة النفخ 1.31 لأسفل حتى يمكن إزالة حلقة التثبيت 10 باستخدام زرادية حلقة التثبيت W16، وأزل فوهة النفخ 1.31. أزل دبوس القوس 1.36 بالمفتاح السداسي 8.093104 والمفتاح 8.093030C. أزل عضو التدفق 1.34.",
     ""
    ],
    [
     "تقييم مكونات الملامسات: إذا بدأت أعمال إعادة التأهيل نتيجة لمعيار «الاحتراق المسموح به للملامسات» أو إذا كانت L أقل من 97 مم، فاستبدل المكونات التالية: دبوس القوس 1.36، فوهة النفخ 1.31، عضو التدفق 1.34، حلقة التثبيت 10، لوحة التثبيت 11، حلقة O-ring رقم 12. ويمكن إعادة استخدام هذه المكونات المتبقية بعد التنظيف بشرط أن تكون في حالة ممتازة: غطاء الحماية 8، حلقة الضغط 9، تاج الملامسات 1.33. ولاحظ خاصة: غطاء الحماية 8: التشوه؛ حلقة الضغط 9: يجب أن تكون الحافة عند D حادة.",
     ""
    ],
    [
     "تجميع القسم السفلي للوحدة: جمّع المكونات النظيفة السليمة الجديدة أو المعاد تأهيلها فقط. حرّك أسطوانة النفخ 1.30 لأعلى حوالي 70 مم، وضع وردة مسننة جديدة 13 على ذراع أسطوانة النفخ 1.60 باستخدام سلك رفيع؛ ويجب تركيب الوردة المسننة الجديدة 13 في جميع الأحوال حتى لو لم تكن هناك وردة مسننة مركبة من قبل. حرّك أسطوانة النفخ 1.30 يدويًا لأسفل حتى تلامس الوردة المسننة 13، ثم اسحب السلك. ضع موجهات التدفق النظيفة 1.34 مع لوحة التثبيت 11 على أسطوانة النفخ 1.30، واربط دبوس القوس 1.36 حتى النهاية يدويًا باستخدام 8.093104 (انظر صفحة 43). ركّب الحلقة مع الدبوس 8.093030B وأداة التثبيت المضادة 8.093030A، وأدر الحلقة والدبوس حتى يلامس مفتاح الدبوس 0.093030C. أحكم ربط المسمارين S. أحكم ربط دبوس القوس 1.35 بالمفتاح 8.093030C بدورة 120 درجة في حركة واحدة. أزل جميع الأدوات.",
     ""
    ],
    [
     "حدّد موضع حلقة O-ring جديدة 12. حدّد موضع فوهة النفخ 1.31. ركّب أداة فوهة النفخ 8.093196 واضغط فوهة النفخ لأسفل حتى يمكن تركيب حلقة التثبيت الجديدة 10، وتأكد من أن حلقة التثبيت 10 في موضعها الصحيح في المجرى. أزل الأدوات.",
     ""
    ],
    [
     "ركّب تاج الملامسات 1.33 وحلقة الضغط 9. اضغط تاج الملامسات 1.33 برفق على فوهة النفخ 1.31 وحولها؛ وسيرتد تاج الملامسات 1.33 من تلقاء نفسه عند تحريره. اضغط المخروط المباعد 8.093021 من أعلى عبر تاج الملامسات 1.33 حتى التوقف؛ وبذلك يتشكل قطر تاج الملامسات 1.33 بالمندرل، ثم أزل المخروط المباعد 8.093021. استخدم دبوسًا بقطر 7.8 مم لفحص المسافة بين فوهة النفخ 1.31 وتاج الملامسات 1.33 من جميع الجهات عند كل إصبع من أصابع تاج الملامسات؛ ويجب أن يتحرك الدبوس بسهولة.",
     ""
    ],
    [
     "يجب عدم تحريك المسمار S على الأداة W29. لاحظ الوضع الصحيح للأداة W29، واستخدم الأداة W29 عند الكامة «N»، ولا تشوّه غطاء الحماية 8. تأكد من أن غطاء الحماية 8 مركب بشكل صحيح بتحديد موضعه؛ ويجب ألا يكون هناك أي خلوص في أي وضع. حرّك أسطوانة النفخ 1.30 لأعلى حتى التوقف. نظّف أنبوب المكبس، انظر «إجراء التنظيف»، وشحّم، انظر تعليمات التشحيم في الملحق. افحص المسامير. غطِّ الوحدة بكيس بلاستيك.",
     ""
    ],
    [
     "القسم العلوي للوحدة: يجب دائمًا استبدال جلبة القوس 1.15 مع دبوس القوس 1.36، ويجب دائمًا استبدال الملامس الموازي 1.16 مع تاج الملامسات 1.33. ويجب استبدال الملامس الموازي 1.16 وتاج الملامسات 1.31 فقط عند وجود علامات احتراق واضحة لا يمكن إزالتها بقماش سكوتش برايت أو ما شابه. استبدال مكونات الملامسات 1.15 و1.16: ثبّت القسم العلوي على تجهيزة التجميع، وأحكم ربط مسامير التثبيت بعناية لتجنب تلف سطح الدعم E. هام: يجب عدم فك المسامير المعلمة بـ x. فك جلبة القوس 1.15 باستخدام الأداة W32 وركّب جلبة قوس جديدة 1.15. فك مسامير MB × 25 المعلمة بـ S في الملامس الموازي 1.16، واستبدل الملامس الموازي 1.16، وتحقق من تمركز الملامس الموازي 1.16 بالنسبة لجلبة القوس 1.15 وأنبوب العادم 1.13. أزل الماصّ (adsorber) 1.12 وتعامل معه وفقًا للتعليمات الخاصة بالتعامل مع نواتج تحلل غاز SF6 (انظر الملحق). افحص ما إذا كانت جميع المسامير والصواميل محكمة الربط. غطِّ القسم العلوي للوحدة بكيس بلاستيك.",
     ""
    ],
    [
     "تجميع وحدة القطع: ركّب جهاز الفحص 8.115869 في جلبة القوس 1.15. أنزل القسم العلوي للوحدة 1.10 في عازل الوحدة 1.20 دون خدش البورسلين، واستخدم جوانًا جديدًا 1.23، وثبّت الغطاء مؤقتًا بأربعة مسامير M12 × 50. يُدخل الماصّ (adsorber) 1.12 قبل تفريغ حجرة الغاز مباشرة. ركّب عازل الوحدة 1.20 مع القسم العلوي للوحدة المركّب 1.10 على القسم السفلي للوحدة وثبّته بثمانية مسامير رأس سداسية M12 × 50، واستخدم جوانًا جديدًا 1.23، ولا تخدش المكونات المعدنية بالبورسلين. حدّد موضع خيط السحب لجهاز الفحص 8.115869 كما هو موضح في الرسم. فحص اختراق الملامسات: وصّل جهاز اختبار الطنين أو لمبة الاختبار بأسطح توصيل الملامسات الرئيسية، وحرّك الملامس لأعلى يدويًا بواسطة ذراع أسطوانة النفخ 1.61 حتى التوقف؛ فإذا لم يستجب جهاز اختبار الطنين أو لمبة الاختبار، فهذا يعني أن دبوس الملامس يدخل في المنتصف.",
     ""
    ],
    [
     "إذا استجاب لمبة الاختبار أو جهاز اختبار الطنين، فهذا يعني أن الدخول غير مركزي؛ أزل الغطاء 10 وأدره 90 درجة وأعد تركيبه، وكرر الفحص، وكرر الإجراء كاملًا حتى يصبح دخول الملامس مركزيًا. أزل جهاز الفحص 8.115869 بشد خيط السحب لأسفل. قِس مقاومة الملامسات بين الدخل والخرج rli: بحد أقصى 40 أوم (تقاس مباشرة على أسطح الأطراف). غطِّ الوحدة بكيس بلاستيك وضعها على سطح دعم ناعم. ويجب تركيب غطاء بدلًا من الكيس البلاستيك وتعبئة الوحدة بنيتروجين أو SF6 بضغط 0.5 بار إذا لم تُركَّب على القطب خلال 24 ساعة.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات إعادة التأهيل البسيطة P1، التي يجب تنفيذها كل 8-14 سنة كما هو موضح بـ Y8:14 في خانة العنوان.\nيجب أن تُجرى إعادة التأهيل البسيطة هذه بواسطة الشركة المصنعة أو بواسطة طاقم المحطة المدرب تدريبًا خاصًا.\nيجب قياس مقاومة ملامسات الأقطاب وتُتخذ كدليل لتقرير إعادة التأهيل من عدمه\nأعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها م. Mohamed Osama Soliman Selim المدير العام، واعتمدها م. Mohamed Abdel-Baset رئيس قطاع محطتي السد العالي (1&2)، وصدّق عليها م. Kamel Ragheb Hakem المدير العام للتفتيش ومراقبة الجودة في HPGC.\nاحتياطات السلامة\nافصل التغذية عن القاطع وأرّضه\nاقطع دائرة التحكم للمحرك\nفرّغ نوابض التوصيل والفصل بتشغيل الروافع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل-فصل) ممكنة\nاقطع دائرة التحكم لملفي التوصيل والفصل\nيجب تأريض جهاز الرفع (الونش)\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nافصل التغذية عن القاطع وأرّضه\nاقطع دائرة التحكم للمحرك\nفرّغ نوابض التوصيل والفصل بتشغيل الروافع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل-فصل) ممكنة\nاقطع دائرة التحكم لملفي التوصيل والفصل\nيجب تأريض جهاز الرفع (الونش)\nالعدد والأدوات\nجهاز قياس مقاومة الملامسات\nمقياس العمق\nخرق جافة\nكحول للتنظيف\nجهاز الحركة البطيئة\nجهاز الرفع (ونش).\nجهاز قياس مقاومة الملامسات\nمقياس العمق\nخرق جافة\nكحول للتنظيف\nجهاز الحركة البطيئة\nجهاز الرفع (ونش).\nالعمل الواجب تنفيذه\nتُقاس مقاومة التحكم مسبقًا، وإذا كانت ≥ 35 أوم يجب تنفيذ إعادة التأهيل\nالقاطع الكهربي الآن «مفتوح»، والنوابض مفرَّغة، ودوائر التحكم للمحرك والملفات مقطوعة كما ذُكر أعلاه\nيجب سحب غاز SF6 من القاطع عبر عربة خدمة خاصة ليُصفَّى ويُخزَّن\nأدر جهاز الحركة البطيئة نحو وضع «التوصيل» حتى تسمع صفير جهاز الاختبار الموصول بأطراف القاطع - وهذا الصفير يعني أن دبوس التوصيل بين الذراع والوحدة أصبح خارج العازل ويمكن فكه\nوصّل الونش بالطرف العلوي للوحدة\nفك المسامير التي تربط عازل الوحدة بعازل الدعم\nفك دبوس التوصيل بين الوحدة والذراع بسحب الدبوس المشقوق\nتحتوي الوحدة على جميع أجزاء الملامسات (الملامس الموازي - تاج الملامس - إبرة القوس - الفوهة - جلبة القوس - موجه تدفق الغاز)، ويجب تنظيف جميع هذه الأجزاء عدة مرات بخرقة وكحول إذا كانت في حالة جيدة، أما إذا كان بها أي تلف أو تآكل فيجب تغييرها بالكامل\nبعد الانتهاء، يجب إعادة تركيب كل جزء بنفس الطريقة السابقة ووفقًا للإجراءات العامة\nاستبدل ماص الرطوبة بآخر جديد\nاستبدل جميع الجوانات بأخرى جديدة\nأجرِ اختبار عدم التمركز بمساعدة أداة خاصة؛ ويشير اختبار عدم التمركز إلى ما إذا كانت جميع أجزاء الوحدة مركبة بشكل صحيح أم لا\nبعد التأكد من جاهزية الوحدة، يجب إعادة تركيبها\nأزل جهاز الحركة البطيئة\nفرّغ القاطع لمدة نصف ساعة على الأقل وأعد تعبئته بغاز SF6 بالضغط الاسمي ووفقًا لمنحنى الضغط-الحرارة\nأعد توصيل الوصلات بين أطراف القاطع وكل من عوازل القضبان ومحولات التيار\nشغّل القاطع ميكانيكيًا (توصيل - فصل) عدة مرات\nأعد توصيل دائرة التحكم للمحرك وملفي التوصيل والفصل\nشغّل القاطع (توصيل - فصل) كهربيًا\nقِس مقاومة الملامسات للأقطاب الثلاثة أثناء توصيل القاطع كهربيًا، ويجب أن تكون < 35 أوم\nقِس زمن التوصيل وزمن الفصل، ويجب أن يكونا: * زمن التوصيل: 140 مللي ثانية * زمن الفتح: 25 مللي ثانية\nافحص ضغط غاز SF6 للقاطع (الإنذار والفصل) وفقًا لمفهوم القاطع ومنحنى الضغط-الحرارة\nأزل التأريضات والعدد والأجهزة إلخ من حفرة القاطع\nالقاطع الآن جاهز للدخول في الخدمة\nتُقاس مقاومة التحكم مسبقًا، وإذا كانت ≥ 35 أوم فيجب إجراء إعادة التأهيل\nالقاطع الكهربي الآن «مفتوح»، والنوابض مفرَّغة، ودوائر التحكم للمحرك والملفات مقطوعة كما ذُكر أعلاه\nيجب شفط غاز SF6 من القاطع عبر عربة خدمة خاصة لتصفيته وتخزينه\nأدر جهاز الحركة البطيئة نحو وضع «التوصيل» حتى تسمع صفير جهاز الاختبار الموصول بأطراف القاطع - وهذا الصفير يعني أن دبوس التوصيل بين الذراع والوحدة أصبح خارج العازل ويمكن فكه\nوصّل الونش بالطرف العلوي للوحدة\nفك المسامير التي تربط عازل الوحدة بعازل الدعم\nفك دبوس التوصيل بين الوحدة والذراع بسحب الدبوس المشقوق\nتحتوي الوحدة على جميع أجزاء الملامسات (الملامس الموازي - تاج الملامسات - دبوس القوس - الفوهة - جلبة القوس - موجه تدفق الغاز)، ويجب تنظيف كل هذه الأجزاء عدة مرات بخرقة وكحول إذا كانت في حالة جيدة، أما إذا كان بها أي تلف أو تآكل فيجب تغييرها بالكامل\nبعد الانتهاء، يجب إعادة تركيب كل جزء بنفس الطريقة السابقة ووفقًا للإجراءات العامة\nاستبدل ماص الرطوبة بآخر جديد\nاستبدل جميع الجوانات بأخرى جديدة\nأجرِ اختبار عدم التمركز بمساعدة أداة خاصة؛ ويشير اختبار عدم التمركز إلى ما إذا كانت جميع أجزاء الوحدة مركبة بشكل صحيح أم لا\nبعد التأكد من جاهزية الوحدة، يجب إعادة تركيبها\nأزل جهاز الحركة البطيئة\nفرّغ القاطع لمدة نصف ساعة على الأقل وأعد تعبئته بغاز SF6 بالضغط الاسمي ووفقًا لمنحنى الضغط-الحرارة\nأعد توصيل الوصلات بين أطراف القاطع وكل من عوازل القضبان ومحولات التيار\nشغّل القاطع ميكانيكيًا (توصيل - فصل) عدة مرات\nأعد توصيل دائرة التحكم للمحرك وملفي التوصيل والفصل\nشغّل القاطع (توصيل - فصل) كهربيًا\nقِس مقاومة الملامسات للأقطاب الثلاثة أثناء توصيل القاطع كهربيًا، ويجب أن تكون < 35 أوم\nقِس زمن التوصيل وزمن الفصل، ويجب أن يكونا: * زمن التوصيل: 140 مللي ثانية * زمن الفتح: 25 مللي ثانية\nافحص ضغط غاز SF6 للقاطع (الإنذار والفصل) وفقًا لمفهوم القاطع ومنحنى الضغط-الحرارة\nأزل التأريضات والعدد والأجهزة إلخ من حفرة القاطع\nالقاطع الآن جاهز للدخول في الخدمة\nوحدة القطع: ضع القسم العلوي على تجهيزة التجميع وثبّته بمسمارين M16. ركّب عروة التعليق W34 وعلّقها بالونش. فك مسامير الرأس السداسية الغائرة M12 × 50 الثمانية واسحب البورسلين رأسيًا لأعلى دون خدش المكونات المعدنية، وضعه على سطح دعم ناعم. فك مسامير الرأس السداسية M12 × 50 الثمانية واسحب القسم العلوي لوحدة القطع رأسيًا لأعلى وضعه على سطح دعم ناعم. تنبيه: لا تتلف أجزاء الملامسات. نظّف جميع المكونات المفكوكة وفقًا لـ «إجراء التنظيف»، وعالج أسطح إحكام الفلانشات وأسطح الدعم وفقًا لـ «تجديد الحماية من التآكل». | \nالقسم السفلي للوحدة: يجب عدم تحريك المسمار S على الأداة W29. أزل غطاء الحماية 8 باستخدام الأداة W29، وتأكد من وضع الأداة W29 بشكل صحيح، واستخدم الأداة W29 عند الكامة «N»، ولا تشوّه الغطاء S. أزل المسامير الثمانية M8 × 30، وأزل حلقة الضغط 9 وتاج الملامسات 1.33 لأعلى، ونظّف أسطح الملامسات، انظر «إجراء التنظيف». هام: يجب عدم فك المسامير المعلمة بـ x. ركّب أداة فوهة النفخ 8.093196 على أسطوانة النفخ واضغط فوهة النفخ 1.31 لأسفل حتى يمكن إزالة حلقة التثبيت 10 باستخدام زرادية حلقة التثبيت W16، وأزل فوهة النفخ 1.31. أزل دبوس القوس 1.36 بالمفتاح السداسي 8.093104 والمفتاح 8.093030C. أزل عضو التدفق 1.34. | \nتقييم مكونات الملامسات: إذا بدأت أعمال إعادة التأهيل نتيجة لمعيار «الاحتراق المسموح به للملامسات» أو إذا كانت L أقل من 97 مم، فاستبدل المكونات التالية: دبوس القوس 1.36، فوهة النفخ 1.31، عضو التدفق 1.34، حلقة التثبيت 10، لوحة التثبيت 11، حلقة O-ring رقم 12. ويمكن إعادة استخدام هذه المكونات المتبقية بعد التنظيف بشرط أن تكون في حالة ممتازة: غطاء الحماية 8، حلقة الضغط 9، تاج الملامسات 1.33. ولاحظ خاصة: غطاء الحماية 8: التشوه؛ حلقة الضغط 9: يجب أن تكون الحافة عند D حادة. | \nتجميع القسم السفلي للوحدة: جمّع المكونات النظيفة السليمة الجديدة أو المعاد تأهيلها فقط. حرّك أسطوانة النفخ 1.30 لأعلى حوالي 70 مم، وضع وردة مسننة جديدة 13 على ذراع أسطوانة النفخ 1.60 باستخدام سلك رفيع؛ ويجب تركيب الوردة المسننة الجديدة 13 في جميع الأحوال حتى لو لم تكن هناك وردة مسننة مركبة من قبل. حرّك أسطوانة النفخ 1.30 يدويًا لأسفل حتى تلامس الوردة المسننة 13، ثم اسحب السلك. ضع موجهات التدفق النظيفة 1.34 مع لوحة التثبيت 11 على أسطوانة النفخ 1.30، واربط دبوس القوس 1.36 حتى النهاية يدويًا باستخدام 8.093104 (انظر صفحة 43). ركّب الحلقة مع الدبوس 8.093030B وأداة التثبيت المضادة 8.093030A، وأدر الحلقة والدبوس حتى يلامس مفتاح الدبوس 0.093030C. أحكم ربط المسمارين S. أحكم ربط دبوس القوس 1.35 بالمفتاح 8.093030C بدورة 120 درجة في حركة واحدة. أزل جميع الأدوات. | \nحدّد موضع حلقة O-ring جديدة 12. حدّد موضع فوهة النفخ 1.31. ركّب أداة فوهة النفخ 8.093196 واضغط فوهة النفخ لأسفل حتى يمكن تركيب حلقة التثبيت الجديدة 10، وتأكد من أن حلقة التثبيت 10 في موضعها الصحيح في المجرى. أزل الأدوات. | \nركّب تاج الملامسات 1.33 وحلقة الضغط 9. اضغط تاج الملامسات 1.33 برفق على فوهة النفخ 1.31 وحولها؛ وسيرتد تاج الملامسات 1.33 من تلقاء نفسه عند تحريره. اضغط المخروط المباعد 8.093021 من أعلى عبر تاج الملامسات 1.33 حتى التوقف؛ وبذلك يتشكل قطر تاج الملامسات 1.33 بالمندرل، ثم أزل المخروط المباعد 8.093021. استخدم دبوسًا بقطر 7.8 مم لفحص المسافة بين فوهة النفخ 1.31 وتاج الملامسات 1.33 من جميع الجهات عند كل إصبع من أصابع تاج الملامسات؛ ويجب أن يتحرك الدبوس بسهولة. | \nيجب عدم تحريك المسمار S على الأداة W29. لاحظ الوضع الصحيح للأداة W29، واستخدم الأداة W29 عند الكامة «N»، ولا تشوّه غطاء الحماية 8. تأكد من أن غطاء الحماية 8 مركب بشكل صحيح بتحديد موضعه؛ ويجب ألا يكون هناك أي خلوص في أي وضع. حرّك أسطوانة النفخ 1.30 لأعلى حتى التوقف. نظّف أنبوب المكبس، انظر «إجراء التنظيف»، وشحّم، انظر تعليمات التشحيم في الملحق. افحص المسامير. غطِّ الوحدة بكيس بلاستيك. | \nالقسم العلوي للوحدة: يجب دائمًا استبدال جلبة القوس 1.15 مع دبوس القوس 1.36، ويجب دائمًا استبدال الملامس الموازي 1.16 مع تاج الملامسات 1.33. ويجب استبدال الملامس الموازي 1.16 وتاج الملامسات 1.31 فقط عند وجود علامات احتراق واضحة لا يمكن إزالتها بقماش سكوتش برايت أو ما شابه. استبدال مكونات الملامسات 1.15 و1.16: ثبّت القسم العلوي على تجهيزة التجميع، وأحكم ربط مسامير التثبيت بعناية لتجنب تلف سطح الدعم E. هام: يجب عدم فك المسامير المعلمة بـ x. فك جلبة القوس 1.15 باستخدام الأداة W32 وركّب جلبة قوس جديدة 1.15. فك مسامير MB × 25 المعلمة بـ S في الملامس الموازي 1.16، واستبدل الملامس الموازي 1.16، وتحقق من تمركز الملامس الموازي 1.16 بالنسبة لجلبة القوس 1.15 وأنبوب العادم 1.13. أزل الماصّ (adsorber) 1.12 وتعامل معه وفقًا للتعليمات الخاصة بالتعامل مع نواتج تحلل غاز SF6 (انظر الملحق). افحص ما إذا كانت جميع المسامير والصواميل محكمة الربط. غطِّ القسم العلوي للوحدة بكيس بلاستيك. | \nتجميع وحدة القطع: ركّب جهاز الفحص 8.115869 في جلبة القوس 1.15. أنزل القسم العلوي للوحدة 1.10 في عازل الوحدة 1.20 دون خدش البورسلين، واستخدم جوانًا جديدًا 1.23، وثبّت الغطاء مؤقتًا بأربعة مسامير M12 × 50. يُدخل الماصّ (adsorber) 1.12 قبل تفريغ حجرة الغاز مباشرة. ركّب عازل الوحدة 1.20 مع القسم العلوي للوحدة المركّب 1.10 على القسم السفلي للوحدة وثبّته بثمانية مسامير رأس سداسية M12 × 50، واستخدم جوانًا جديدًا 1.23، ولا تخدش المكونات المعدنية بالبورسلين. حدّد موضع خيط السحب لجهاز الفحص 8.115869 كما هو موضح في الرسم. فحص اختراق الملامسات: وصّل جهاز اختبار الطنين أو لمبة الاختبار بأسطح توصيل الملامسات الرئيسية، وحرّك الملامس لأعلى يدويًا بواسطة ذراع أسطوانة النفخ 1.61 حتى التوقف؛ فإذا لم يستجب جهاز اختبار الطنين أو لمبة الاختبار، فهذا يعني أن دبوس الملامس يدخل في المنتصف. | \nإذا استجاب لمبة الاختبار أو جهاز اختبار الطنين، فهذا يعني أن الدخول غير مركزي؛ أزل الغطاء 10 وأدره 90 درجة وأعد تركيبه، وكرر الفحص، وكرر الإجراء كاملًا حتى يصبح دخول الملامس مركزيًا. أزل جهاز الفحص 8.115869 بشد خيط السحب لأسفل. قِس مقاومة الملامسات بين الدخل والخرج rli: بحد أقصى 40 أوم (تقاس مباشرة على أسطح الأطراف). غطِّ الوحدة بكيس بلاستيك وضعها على سطح دعم ناعم. ويجب تركيب غطاء بدلًا من الكيس البلاستيك وتعبئة الوحدة بنيتروجين أو SF6 بضغط 0.5 بار إذا لم تُركَّب على القطب خلال 24 ساعة. | \nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 2183,
 "uncertain_terms": [
  {
   "term": "clast cylinder",
   "note": "خطأ مطبعي في المصدر؛ المقصود أسطوانة النفخ (blast cylinder).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "appeadix",
   "note": "خطأ مطبعي في المصدر؛ المقصود ملحق (appendix).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "carked S",
   "note": "عبارة مشوهة في المصدر؛ أُبقيت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "eatire procedure",
   "note": "خطأ مطبعي في المصدر؛ المقصود entire procedure.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "the pin key contacts 0.093030C",
   "note": "قيمة مشوهة في المصدر؛ أُبقيت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "throw special service cart",
   "note": "خطأ مطبعي في المصدر؛ المقصود through (عبر).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "nozzel",
   "note": "خطأ مطبعي في المصدر؛ المقصود nozzle (فوهة).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "rage and alchohol",
   "note": "خطأ مطبعي في المصدر؛ المقصود خرقة وكحول (rag and alcohol).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "circunstances",
   "note": "خطأ مطبعي في المصدر؛ المقصود circumstances.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "fittes",
   "note": "خطأ مطبعي في المصدر؛ المقصود fitted.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  },
  {
   "term": "modlule",
   "note": "خطأ مطبعي في المصدر؛ المقصود module.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor reconditioning procedures P1,,which mu"
  }
 ]
}