{
 "id": "gen-docs-switchgear-cb-241-r0-htm",
 "doc_number": "CB-241-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-241-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الاختبار P1، التي يجب تنفيذها كل سنتين كما هو موضح بـ Y2 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Hanan Elbadrawy، وراجعها م. Ayman Ayyad، واختبرها م. Fahmy Abd El Khalek، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، وقبلها م. Fawzy Elzemety المدير العام، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الشخصية الواجب استخدامها مثل حذاء السلامة وخوذة السلامة ... إلخ",
    "يجب أن يكون محول التيار خارج الخدمة ومعزولًا عن الشبكة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم كابلات 15 م (49 قدم)",
    "2 × 15 م (49 قدم) 95 مم (كابلات التيار)",
    "2 × 15 م (49 قدم) 2.5 مم (كابلات الاستشعار)",
    "جهاز الاختبار MOM 690",
    "مصدر التغذية"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "هام: يجب توصيل كابلات الاستشعار داخل كابلات التيار، وإلا ستكون بيانات الاختبار غير صحيحة. انظر الشكل."
  },
  {
   "type": "list",
   "items": [
    "قياس مقاومة القاطع",
    "تأكد من أن الخط غير مكهرب على طرفي القاطع. وأرّض القاطع من جهة واحدة وتأكد من أنه مغلق",
    "أرّض جهاز الميكروأومميتر.",
    "تأكد من وضع مفتاح التشغيل/الإيقاف لجهاز الميكروأومميتر أثناء إجراء الوصلات.",
    "هام: يجب توصيل كابلات الاستشعار داخل كابلات التيار، وإلا ستكون بيانات الاختبار غير صحيحة. انظر الشكل.",
    "شغّل جهاز MOM690.",
    "اختر AUTO أو MAN بزر <func>.",
    "اضبط تيار الخرج على الصفر لبدء القياس. ويجب توصيل الكابلات داخل كابلات التيار.",
    "ارفع التيار إلى القيمة المطلوبة (600 أمبير على سبيل المثال).",
    "اقرأ قيمة المقاومة."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس المقاومة عند وصلات القضبان"
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن الخط غير مكهرب وأن الجسم تحت الاختبار مؤرَّض.",
    "أرّض جهاز الميكروأومميتر.",
    "تأكد من أن مفتاح تشغيل/إيقاف جهاز الميكروأومميتر في وضع الإيقاف أثناء إجراء الوصلات",
    "وصّل كابلات التيار الخاصة بجهاز الميكروأومميتر بالجسم تحت الاختبار. ولا توصّل كابلات الاستشعار. وسيتم القياس يدويًا باستخدام فولتميتر محمول خارجي",
    "شغّل جهاز MOM690",
    "اختر MAN بزر <FUNC>.",
    "اضبط تيار الخرج على الصفر لبدء القياس",
    "ارفع التيار إلى القيمة المطلوبة (100 أمبير على سبيل المثال).",
    "باستخدام فولتميتر خارجي، قِس هبوط الجهد عبر كل عنصر ملامس داخل قسم القضيب تحت الاختبار. ويجب ضبط الفولتميتر على التيار المستمر.",
    "احسب المقاومة الفعلية."
   ]
  },
  {
   "type": "paragraph",
   "text": "مثال:"
  },
  {
   "type": "paragraph",
   "text": "إذا كان هبوط الجهد 0.0067 فولت عند تيار 100 أمبير، فستكون المقاومة 0.0067/100 أوم، أي 67 ميكرو أوم"
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "MRDS ورقة سجل اختبار الصيانة MRDS"
  },
  {
   "type": "paragraph",
   "text": "اختبار الميكرو أوم لجميع القواطع (اختبار مقاومة الملامسات)"
  },
  {
   "type": "paragraph",
   "text": "بيانات القاطع الكهربي:"
  },
  {
   "type": "paragraph",
   "text": "تصنيف الجهد: بيان القاطع الكهربي: نوع القاطع الكهربي: الشركة المصنعة:"
  },
  {
   "type": "paragraph",
   "text": "الموقع؛ تاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالاختبار: التوقيع:"
  },
  {
   "type": "table",
   "rows": [
    [
     "الشركة المصنعة",
     "النوع",
     "الرقم المسلسل",
     "وضع الاختبار",
     "التيار المحقون (تيار مستمر) بالأمبير",
     "ميكرو أوم",
     "هبوط الجهد (مللي فولت)",
     "ملاحظات"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "التوصيات:"
  },
  {
   "type": "paragraph",
   "text": "..................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..................................................................................................................................................."
  },
  {
   "type": "table",
   "rows": [
    [
     "1 طرف التأريض",
     "6 خرج تيار متردد",
     "11 منتقي الضبط"
    ],
    [
     "2 توصيلة جهد الشبكة",
     "7 طرف الخرج المشترك",
     "12 منتقي الوظيفة"
    ],
    [
     "3 قاطع مصغر لجهد الشبكة",
     "8 خرج تيار مستمر",
     "13 يقطع التيار ويبدّل العرض بين المقاومة والجهد"
    ],
    [
     "4 مفتاح لجهد الشبكة",
     "9 دخل قياس الجهد",
     "14 واجهة تسلسلية RS 232"
    ],
    [
     "5 محول متغير",
     "10 شاشة العرض",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "شكل 1:"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "شكل 2: قياس مقاومة القاطع"
    ],
    [
     "شكل 3: قياس المقاومة عند وصلات القضبان"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الاختبار P1، التي يجب تنفيذها كل سنتين كما هو موضح بـ Y2 في خانة العنوان.\nأعد المسودة الأولى م. Hanan Elbadrawy، وراجعها م. Ayman Ayyad، واختبرها م. Fahmy Abd El Khalek، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، وقبلها م. Fawzy Elzemety المدير العام، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الشخصية الواجب استخدامها مثل حذاء السلامة وخوذة السلامة ... إلخ\nيجب أن يكون محول التيار خارج الخدمة ومعزولًا عن الشبكة\nالعدد والأدوات\nطقم كابلات 15 م (49 قدم)\n2 × 15 م (49 قدم) 95 مم (كابلات التيار)\n2 × 15 م (49 قدم) 2.5 مم (كابلات الاستشعار)\nجهاز الاختبار MOM 690\nمصدر التغذية\nالعمل الواجب تنفيذه\nهام: يجب توصيل كابلات الاستشعار داخل كابلات التيار، وإلا ستكون بيانات الاختبار غير صحيحة. انظر الشكل.\nقياس مقاومة القاطع\nتأكد من أن الخط غير مكهرب على طرفي القاطع. وأرّض القاطع من جهة واحدة وتأكد من أنه مغلق\nأرّض جهاز الميكروأومميتر.\nتأكد من وضع مفتاح التشغيل/الإيقاف لجهاز الميكروأومميتر أثناء إجراء الوصلات.\nهام: يجب توصيل كابلات الاستشعار داخل كابلات التيار، وإلا ستكون بيانات الاختبار غير صحيحة. انظر الشكل.\nشغّل جهاز MOM690.\nاختر AUTO أو MAN بزر <func>.\nاضبط تيار الخرج على الصفر لبدء القياس. ويجب توصيل الكابلات داخل كابلات التيار.\nارفع التيار إلى القيمة المطلوبة (600 أمبير على سبيل المثال).\nاقرأ قيمة المقاومة.\nقياس المقاومة عند وصلات القضبان\nتأكد من أن الخط غير مكهرب وأن الجسم تحت الاختبار مؤرَّض.\nأرّض جهاز الميكروأومميتر.\nتأكد من أن مفتاح تشغيل/إيقاف جهاز الميكروأومميتر في وضع الإيقاف أثناء إجراء الوصلات\nوصّل كابلات التيار الخاصة بجهاز الميكروأومميتر بالجسم تحت الاختبار. ولا توصّل كابلات الاستشعار. وسيتم القياس يدويًا باستخدام فولتميتر محمول خارجي\nشغّل جهاز MOM690\nاختر MAN بزر <FUNC>.\nاضبط تيار الخرج على الصفر لبدء القياس\nارفع التيار إلى القيمة المطلوبة (100 أمبير على سبيل المثال).\nباستخدام فولتميتر خارجي، قِس هبوط الجهد عبر كل عنصر ملامس داخل قسم القضيب تحت الاختبار. ويجب ضبط الفولتميتر على التيار المستمر.\nاحسب المقاومة الفعلية.\nمثال:\nإذا كان هبوط الجهد 0.0067 فولت عند تيار 100 أمبير، فستكون المقاومة 0.0067/100 أوم، أي 67 ميكرو أوم\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:\nMRDS ورقة سجل اختبار الصيانة MRDS\nاختبار الميكرو أوم لجميع القواطع (اختبار مقاومة الملامسات)\nبيانات القاطع الكهربي:\nتصنيف الجهد: بيان القاطع الكهربي: نوع القاطع الكهربي: الشركة المصنعة:\nالموقع؛ تاريخ الاختبار:\nالقائم بالاختبار: التوقيع:\nالشركة المصنعة | النوع | الرقم المسلسل | وضع الاختبار | التيار المحقون (تيار مستمر) بالأمبير | ميكرو أوم | هبوط الجهد (مللي فولت) | ملاحظات\nالتوصيات:\n...................................................................................................................................................\n...................................................................................................................................................\n...................................................................................................................................................\n1 طرف التأريض | 6 خرج تيار متردد | 11 منتقي الضبط\n2 توصيلة جهد الشبكة | 7 طرف الخرج المشترك | 12 منتقي الوظيفة\n3 قاطع مصغر لجهد الشبكة | 8 خرج تيار مستمر | 13 يقطع التيار ويبدّل العرض بين المقاومة والجهد\n4 مفتاح لجهد الشبكة | 9 دخل قياس الجهد | 14 واجهة تسلسلية RS 232\n5 محول متغير | 10 شاشة العرض | \nشكل 1:\nشكل 2: قياس مقاومة القاطع\nشكل 3: قياس المقاومة عند وصلات القضبان",
 "word_count_source": 643,
 "uncertain_terms": []
}