{
 "id": "gen-docs-switchgear-cb-242-r0-htm",
 "doc_number": "CB-242-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-242-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه شهريًا كما هو موضح بـ M1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Saady Ahmed Mohamed Yahie، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hessain المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح"
  },
  {
   "type": "paragraph",
   "text": "اسحب القاطع الكهربي للخارج."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.",
    "يجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح",
    "اسحب القاطع الكهربي للخارج."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "مهمات الوقاية"
  },
  {
   "type": "paragraph",
   "text": "طقم عدد كامل،"
  },
  {
   "type": "paragraph",
   "text": "قطعة قماش ناعمة لأغراض التنظيف."
  },
  {
   "type": "paragraph",
   "text": "بلور، فولتميتر"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية",
    "طقم عدد كامل،",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "بلور، فولتميتر"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "ابحث بصريًا عن أوساخ أو شحم أو أي مواد غريبة على أي من أجزاء القاطع."
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي مكون مفكوك في القاطع أو الأسلاك"
  },
  {
   "type": "paragraph",
   "text": "لاحظ عددًا قليلًا من عمليات التوصيل-الفصل باستخدام مقبض التشغيل أو الصيانة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أن التعشيقات الآمنة (آلية السحب، والوضع الإيجابي، ونابض التوصيل، ووضع الفصل، والأقفال، ومفتاح التعشيقات الاختياري، وتعشيقات الأبواب) تعمل بشكل صحيح."
  },
  {
   "type": "paragraph",
   "text": "افحص حالة مزالق القوس والملامسات."
  },
  {
   "type": "paragraph",
   "text": "ابحث عن احتراق أو تسرب زائد."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع أجهزة الوقاية بواسطة طاقم الوقاية."
  },
  {
   "type": "paragraph",
   "text": "أعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية."
  },
  {
   "type": "list",
   "items": [
    "ابحث بصريًا عن أوساخ أو شحم أو أي مادة غريبة أخرى على أي أجزاء للقاطع.",
    "افحص وجود أي مكون مفكوك في القاطع أو الأسلاك",
    "لاحظ عددًا قليلًا من عمليات التوصيل-الفصل باستخدام مقبض التشغيل أو الصيانة.",
    "تحقق من أن التعشيقات الأمنية (آلية الإدخال والإخراج، والموجب، ونابض التوصيل، ووضع الفصل، والأقفال، ومفتاح التعشيقات الاختياري، وتعشيقات الأبواب) تعمل بشكل سليم.",
    "افحص حالة مزالق القوس والملامسات.",
    "ابحث عن احتراق أو تسرب زائد.",
    "افحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.",
    "أعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه شهريًا كما هو موضح بـ M1 في خانة العنوان.\nأعد المسودة الأولى م. Saady Ahmed Mohamed Yahie، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hessain المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.\nيجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح\nاسحب القاطع الكهربي للخارج.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.\nيجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح\nاسحب القاطع الكهربي للخارج.\nالعدد والأدوات\nمهمات الوقاية\nطقم عدد كامل،\nقطعة قماش ناعمة لأغراض التنظيف.\nبلور، فولتميتر\nمهمات الوقاية\nطقم عدد كامل،\nقطعة قماش ناعمة لأغراض التنظيف.\nبلور، فولتميتر\nالعمل الواجب تنفيذه\nابحث بصريًا عن أوساخ أو شحم أو أي مواد غريبة على أي من أجزاء القاطع.\nافحص وجود أي مكون مفكوك في القاطع أو الأسلاك\nلاحظ عددًا قليلًا من عمليات التوصيل-الفصل باستخدام مقبض التشغيل أو الصيانة.\nتحقق من أن التعشيقات الآمنة (آلية السحب، والوضع الإيجابي، ونابض التوصيل، ووضع الفصل، والأقفال، ومفتاح التعشيقات الاختياري، وتعشيقات الأبواب) تعمل بشكل صحيح.\nافحص حالة مزالق القوس والملامسات.\nابحث عن احتراق أو تسرب زائد.\nافحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.\nأعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية.\nابحث بصريًا عن أوساخ أو شحم أو أي مادة غريبة أخرى على أي أجزاء للقاطع.\nافحص وجود أي مكون مفكوك في القاطع أو الأسلاك\nلاحظ عددًا قليلًا من عمليات التوصيل-الفصل باستخدام مقبض التشغيل أو الصيانة.\nتحقق من أن التعشيقات الأمنية (آلية الإدخال والإخراج، والموجب، ونابض التوصيل، ووضع الفصل، والأقفال، ومفتاح التعشيقات الاختياري، وتعشيقات الأبواب) تعمل بشكل سليم.\nافحص حالة مزالق القوس والملامسات.\nابحث عن احتراق أو تسرب زائد.\nافحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.\nأعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية.\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 466,
 "uncertain_terms": []
}