{
 "id": "gen-docs-switchgear-cb-243-r0-htm",
 "doc_number": "CB-243-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-243-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Sadie yahyia واختبرها م. Ibrahem abed El rahmen، وراجعها م. Adel Abdel Qader El-Nagar مهندس مراقبة الجودة في EDEPC، وقبلها م. Hasan Elrafai: المدير العام، واعتمدها م. Fawzy Sobhy Ismail رئيس قطاع محطة Abu Sultan PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة ... إلخ",
    "أخرج القاطع الكهربي من الخدمة قبل إجراء أي عمل صيانة على القاطع",
    "فرّغ ضغط المركم لضمان ظروف عمل آمنة؛ فضغط المركم غير مطلوب للصيانة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "خوذة سلامة، وحزام أمان، وحذاء، وطقم عدد"
  },
  {
   "type": "paragraph",
   "text": "بلور، فولتميتر"
  },
  {
   "type": "paragraph",
   "text": "قطعة قماش ناعمة لأغراض التنظيف"
  },
  {
   "type": "paragraph",
   "text": "مضخة زيت، وجوان إحكام، وحشوة"
  },
  {
   "type": "paragraph",
   "text": "ميكروأومميتر"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة، وحزام أمان، وحذاء، وطقم عدد",
    "بلور، فولتميتر",
    "قطعة قماش ناعمة لأغراض التنظيف",
    "مضخة زيت، وجوان إحكام، وحشوة",
    "ميكروأومميتر"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افتح صمام تحديد موضع الصيانة الأحمر حتى يصل الضغط الهيدروليكي تقريبًا إلى الشحنة المسبقة. واضغط لمنع القاطع من التوصيل"
  },
  {
   "type": "paragraph",
   "text": "افحص حالة الزيت الهيدروليكي في خزان التجميع"
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى الزيت الهيدروليكي في خزان التجميع"
  },
  {
   "type": "paragraph",
   "text": "افحص مفتاح الضغط - ضبط الضغط"
  },
  {
   "type": "paragraph",
   "text": "افحص عمل المضخة الهيدروليكية"
  },
  {
   "type": "paragraph",
   "text": "افحص خلوصات مزلاج الفصل"
  },
  {
   "type": "paragraph",
   "text": "افحص ملف الفتح عند فصل القاطع كهربيًا أثناء فحوصات الصيانة على القاطع"
  },
  {
   "type": "paragraph",
   "text": "افحص فجوة هواء الفصل"
  },
  {
   "type": "paragraph",
   "text": "شحّم جميع الأجزاء المتحركة لآلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع أسطح الخزانة الداخلية والخارجية"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن جميع الوصلات الكهربية محكمة"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن جميع المثبتات محكمة الربط."
  },
  {
   "type": "paragraph",
   "text": "وصّل طرف البوشنج العلوي بطرف اختبار المقاومة على كل قطب من أقطاب القاطع الثلاثة مع إغلاق القاطع."
  },
  {
   "type": "paragraph",
   "text": "افتح القاطع وأزل الزيت من الخزانات الثلاثة."
  },
  {
   "type": "paragraph",
   "text": "افتح فتحات تفتيش الخزانات الثلاثة."
  },
  {
   "type": "paragraph",
   "text": "أجرِ فحص صيانة على بوشنج الدخول."
  },
  {
   "type": "paragraph",
   "text": "افحص محولات التيار البوشنج بصريًا للتأكد من أن الأسلاك بحالة جيدة."
  },
  {
   "type": "paragraph",
   "text": "نظّف داخل الخزانات الثلاثة باستخدام خرق نظيفة خالية من الوبر وزيوت عازلة."
  },
  {
   "type": "paragraph",
   "text": "تأكد من عدم تسرب المياه إلى الخزانات."
  },
  {
   "type": "paragraph",
   "text": "نظّف الأنبوب الدوار والأذرع الحاملة للملامسات باستخدام خرق نظيفة خالية من الوبر وزيت عازل."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن جميع المثبتات محكمة."
  },
  {
   "type": "paragraph",
   "text": "استخدم صمام تحديد وضع الصيانة الأحمر في آلية التشغيل ببطء لتوصيل وحدة القاطع، فأعضاء الملامسات المتحركة على وشك دخول حجرات القطع في المنتصف. وإذا لم يكن عضو ملامس متحرك في المنتصف فاضبط محاذاة عضو الملامس."
  },
  {
   "type": "paragraph",
   "text": "واصل توصيل القاطع ببطء مع أعضاء الملامسات المتحركة الرئيسية."
  },
  {
   "type": "paragraph",
   "text": "محاذاةً مع غرف القطع، وأثناء توصيل القاطع، افحص العضوين المتحركين الرئيسيين العلويين للتأكد من أن دخولهما إلى غرف القطع مركزي وأن العضوين المتحركين على خط رأسي."
  },
  {
   "type": "paragraph",
   "text": "افحص اختراق كل عضو متحرك رئيسي في ملامسه الثابت."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن جميع الوصلات الكهربية في مجموعة الملامسات سليمة."
  },
  {
   "type": "paragraph",
   "text": "افحص جوانات أبواب فتحات التفتيش الثلاثة للتأكد من أنها في حالة إحكام جيدة."
  },
  {
   "type": "paragraph",
   "text": "ادهن جوانات أبواب فتحات التفتيش الثلاثة بالشحم لمنع التصاق الجوانات، واربط أبواب فتحات التفتيش الثلاثة بالمسامير"
  },
  {
   "type": "paragraph",
   "text": "املأ كل خزان بزيت مختبر عبر صمام التصريف."
  },
  {
   "type": "paragraph",
   "text": "استخدم صمامات تحديد وضع الصيانة في آلية التشغيل ببطء للتوصيل وببطء للفصل ثلاث مرات، مع إنهاء القاطع في وضع الفتح الكامل."
  },
  {
   "type": "paragraph",
   "text": "استخدم ذراع التوصيل المتحرك بسرعة لتوصيل القاطع."
  },
  {
   "type": "paragraph",
   "text": "استخدم ذراع الفصل المتحرك بسرعة لفتح القاطع."
  },
  {
   "type": "paragraph",
   "text": "استخدم الملامسات الكهربائية لتوصيل القاطع."
  },
  {
   "type": "paragraph",
   "text": "استخدم الملامسات الكهربائية لفتح القاطع."
  },
  {
   "type": "paragraph",
   "text": "أعد القاطع الكهربي إلى الخدمة"
  },
  {
   "type": "list",
   "items": [
    "افتح صمام تحديد موضع الصيانة الأحمر حتى يصل الضغط الهيدروليكي تقريبًا إلى الشحنة المسبقة. واضغط لمنع القاطع من التوصيل",
    "افحص حالة الزيت الهيدروليكي في خزان التجميع",
    "افحص مستوى الزيت الهيدروليكي في خزان التجميع",
    "افحص مفتاح الضغط - ضبط الضغط",
    "افحص عمل المضخة الهيدروليكية",
    "افحص خلوصات مزلاج الفصل",
    "افحص ملف الفتح عند فصل القاطع كهربيًا أثناء فحوصات الصيانة على القاطع",
    "افحص فجوة هواء الفصل",
    "شحّم جميع الأجزاء المتحركة لآلية التشغيل",
    "نظّف جميع أسطح الخزانة الداخلية والخارجية",
    "تأكد من أن جميع الوصلات الكهربية محكمة",
    "تأكد من أن جميع المثبتات محكمة الربط.",
    "وصّل طرف البوشنج العلوي بطرف اختبار المقاومة على كل قطب من أقطاب القاطع الثلاثة مع إغلاق القاطع.",
    "افتح القاطع وأزل الزيت من الخزانات الثلاثة.",
    "افتح فتحات تفتيش الخزانات الثلاثة.",
    "أجرِ فحص صيانة على بوشنج الدخول.",
    "افحص محولات التيار البوشنج بصريًا للتأكد من أن الأسلاك بحالة جيدة.",
    "نظّف داخل الخزانات الثلاثة باستخدام خرق نظيفة خالية من الوبر وزيوت عازلة.",
    "تأكد من عدم تسرب المياه إلى الخزانات.",
    "نظّف الأنبوب الدوار والأذرع الحاملة للملامسات باستخدام خرق نظيفة خالية من الوبر وزيت عازل.",
    "تأكد من أن جميع المثبتات محكمة.",
    "استخدم صمام تحديد موضع الصيانة الأحمر لآلية التشغيل ببطء لتوصيل وحدة القاطع؛ فأعضاء الملامسات المتحركة على وشك الدخول إلى غرف القطع في المنتصف. وإذا لم يكن عضو ملامس متحرك في المنتصف، فاضبط محاذاة عضو الملامس.",
    "واصل توصيل القاطع ببطء مع أعضاء الملامسات المتحركة الرئيسية.",
    "محاذاةً مع غرف القطع، وأثناء توصيل القاطع، افحص العضوين المتحركين الرئيسيين العلويين للتأكد من أن دخولهما إلى غرف القطع مركزي وأن العضوين المتحركين على خط رأسي.",
    "افحص اختراق كل عضو متحرك رئيسي في ملامسه الثابت.",
    "تأكد من أن جميع الوصلات الكهربية في مجموعة الملامسات سليمة.",
    "افحص جوانات أبواب فتحات التفتيش الثلاثة للتأكد من أنها في حالة إحكام جيدة.",
    "ادهن جوانات أبواب فتحات التفتيش الثلاثة بالشحم لمنع التصاق الجوانات، واربط أبواب فتحات التفتيش الثلاثة بالمسامير",
    "املأ كل خزان بزيت مختبر عبر صمام التصريف.",
    "استخدم صمامات تحديد موضع صيانة آلية التشغيل ببطء لتوصيل القاطع وفتحه ببطء ثلاث مرات، منتهيًا بالقاطع في وضع الفتح الكامل.",
    "استخدم رافعة التوصيل المتحركة بسرعة لتوصيل القاطع.",
    "استخدم رافعة الفصل المتحركة بسرعة لفتح القاطع.",
    "استخدم الملامسات الكهربية لتوصيل القاطع.",
    "استخدم الملامسات الكهربية لفتح القاطع.",
    "أعد القاطع الكهربي إلى الخدمة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nأعد المسودة الأولى م. Sadie yahyia واختبرها م. Ibrahem abed El rahmen، وراجعها م. Adel Abdel Qader El-Nagar مهندس مراقبة الجودة في EDEPC، وقبلها م. Hasan Elrafai: المدير العام، واعتمدها م. Fawzy Sobhy Ismail رئيس قطاع محطة Abu Sultan PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة ... إلخ\nأخرج القاطع الكهربي من الخدمة قبل إجراء أي عمل صيانة على القاطع\nفرّغ ضغط المركم لضمان ظروف عمل آمنة؛ فضغط المركم غير مطلوب للصيانة\nالعدد والأدوات\nخوذة سلامة، وحزام أمان، وحذاء، وطقم عدد\nبلور، فولتميتر\nقطعة قماش ناعمة لأغراض التنظيف\nمضخة زيت، وجوان إحكام، وحشوة\nميكروأومميتر\nخوذة سلامة، وحزام أمان، وحذاء، وطقم عدد\nبلور، فولتميتر\nقطعة قماش ناعمة لأغراض التنظيف\nمضخة زيت، وجوان إحكام، وحشوة\nميكروأومميتر\nالعمل الواجب تنفيذه\nافتح صمام تحديد موضع الصيانة الأحمر حتى يصل الضغط الهيدروليكي تقريبًا إلى الشحنة المسبقة. واضغط لمنع القاطع من التوصيل\nافحص حالة الزيت الهيدروليكي في خزان التجميع\nافحص مستوى الزيت الهيدروليكي في خزان التجميع\nافحص مفتاح الضغط - ضبط الضغط\nافحص عمل المضخة الهيدروليكية\nافحص خلوصات مزلاج الفصل\nافحص ملف الفتح عند فصل القاطع كهربيًا أثناء فحوصات الصيانة على القاطع\nافحص فجوة هواء الفصل\nشحّم جميع الأجزاء المتحركة لآلية التشغيل\nنظّف جميع أسطح الخزانة الداخلية والخارجية\nتأكد من أن جميع الوصلات الكهربية محكمة\nتأكد من أن جميع المثبتات محكمة الربط.\nوصّل طرف البوشنج العلوي بطرف اختبار المقاومة على كل قطب من أقطاب القاطع الثلاثة مع إغلاق القاطع.\nافتح القاطع وأزل الزيت من الخزانات الثلاثة.\nافتح فتحات تفتيش الخزانات الثلاثة.\nأجرِ فحص صيانة على بوشنج الدخول.\nافحص محولات التيار البوشنج بصريًا للتأكد من أن الأسلاك بحالة جيدة.\nنظّف داخل الخزانات الثلاثة باستخدام خرق نظيفة خالية من الوبر وزيوت عازلة.\nتأكد من عدم تسرب المياه إلى الخزانات.\nنظّف الأنبوب الدوار والأذرع الحاملة للملامسات باستخدام خرق نظيفة خالية من الوبر وزيت عازل.\nتأكد من أن جميع المثبتات محكمة.\nاستخدم صمام تحديد وضع الصيانة الأحمر في آلية التشغيل ببطء لتوصيل وحدة القاطع، فأعضاء الملامسات المتحركة على وشك دخول حجرات القطع في المنتصف. وإذا لم يكن عضو ملامس متحرك في المنتصف فاضبط محاذاة عضو الملامس.\nواصل توصيل القاطع ببطء مع أعضاء الملامسات المتحركة الرئيسية.\nمحاذاةً مع غرف القطع، وأثناء توصيل القاطع، افحص العضوين المتحركين الرئيسيين العلويين للتأكد من أن دخولهما إلى غرف القطع مركزي وأن العضوين المتحركين على خط رأسي.\nافحص اختراق كل عضو متحرك رئيسي في ملامسه الثابت.\nتأكد من أن جميع الوصلات الكهربية في مجموعة الملامسات سليمة.\nافحص جوانات أبواب فتحات التفتيش الثلاثة للتأكد من أنها في حالة إحكام جيدة.\nادهن جوانات أبواب فتحات التفتيش الثلاثة بالشحم لمنع التصاق الجوانات، واربط أبواب فتحات التفتيش الثلاثة بالمسامير\nاملأ كل خزان بزيت مختبر عبر صمام التصريف.\nاستخدم صمامات تحديد وضع الصيانة في آلية التشغيل ببطء للتوصيل وببطء للفصل ثلاث مرات، مع إنهاء القاطع في وضع الفتح الكامل.\nاستخدم ذراع التوصيل المتحرك بسرعة لتوصيل القاطع.\nاستخدم ذراع الفصل المتحرك بسرعة لفتح القاطع.\nاستخدم الملامسات الكهربائية لتوصيل القاطع.\nاستخدم الملامسات الكهربائية لفتح القاطع.\nأعد القاطع الكهربي إلى الخدمة\nافتح صمام تحديد موضع الصيانة الأحمر حتى يصل الضغط الهيدروليكي تقريبًا إلى الشحنة المسبقة. واضغط لمنع القاطع من التوصيل\nافحص حالة الزيت الهيدروليكي في خزان التجميع\nافحص مستوى الزيت الهيدروليكي في خزان التجميع\nافحص مفتاح الضغط - ضبط الضغط\nافحص عمل المضخة الهيدروليكية\nافحص خلوصات مزلاج الفصل\nافحص ملف الفتح عند فصل القاطع كهربيًا أثناء فحوصات الصيانة على القاطع\nافحص فجوة هواء الفصل\nشحّم جميع الأجزاء المتحركة لآلية التشغيل\nنظّف جميع أسطح الخزانة الداخلية والخارجية\nتأكد من أن جميع الوصلات الكهربية محكمة\nتأكد من أن جميع المثبتات محكمة الربط.\nوصّل طرف البوشنج العلوي بطرف اختبار المقاومة على كل قطب من أقطاب القاطع الثلاثة مع إغلاق القاطع.\nافتح القاطع وأزل الزيت من الخزانات الثلاثة.\nافتح فتحات تفتيش الخزانات الثلاثة.\nأجرِ فحص صيانة على بوشنج الدخول.\nافحص محولات التيار البوشنج بصريًا للتأكد من أن الأسلاك بحالة جيدة.\nنظّف داخل الخزانات الثلاثة باستخدام خرق نظيفة خالية من الوبر وزيوت عازلة.\nتأكد من عدم تسرب المياه إلى الخزانات.\nنظّف الأنبوب الدوار والأذرع الحاملة للملامسات باستخدام خرق نظيفة خالية من الوبر وزيت عازل.\nتأكد من أن جميع المثبتات محكمة.\nاستخدم صمام تحديد موضع الصيانة الأحمر لآلية التشغيل ببطء لتوصيل وحدة القاطع؛ فأعضاء الملامسات المتحركة على وشك الدخول إلى غرف القطع في المنتصف. وإذا لم يكن عضو ملامس متحرك في المنتصف، فاضبط محاذاة عضو الملامس.\nواصل توصيل القاطع ببطء مع أعضاء الملامسات المتحركة الرئيسية.\nمحاذاةً مع غرف القطع، وأثناء توصيل القاطع، افحص العضوين المتحركين الرئيسيين العلويين للتأكد من أن دخولهما إلى غرف القطع مركزي وأن العضوين المتحركين على خط رأسي.\nافحص اختراق كل عضو متحرك رئيسي في ملامسه الثابت.\nتأكد من أن جميع الوصلات الكهربية في مجموعة الملامسات سليمة.\nافحص جوانات أبواب فتحات التفتيش الثلاثة للتأكد من أنها في حالة إحكام جيدة.\nادهن جوانات أبواب فتحات التفتيش الثلاثة بالشحم لمنع التصاق الجوانات، واربط أبواب فتحات التفتيش الثلاثة بالمسامير\nاملأ كل خزان بزيت مختبر عبر صمام التصريف.\nاستخدم صمامات تحديد موضع صيانة آلية التشغيل ببطء لتوصيل القاطع وفتحه ببطء ثلاث مرات، منتهيًا بالقاطع في وضع الفتح الكامل.\nاستخدم رافعة التوصيل المتحركة بسرعة لتوصيل القاطع.\nاستخدم رافعة الفصل المتحركة بسرعة لفتح القاطع.\nاستخدم الملامسات الكهربية لتوصيل القاطع.\nاستخدم الملامسات الكهربية لفتح القاطع.\nأعد القاطع الكهربي إلى الخدمة\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 1167,
 "uncertain_terms": []
}