{
 "id": "gen-docs-switchgear-cb-244-r0-htm",
 "doc_number": "CB-244-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-244-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Saady Ahmed Mohamed Yahia، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hussein المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح"
  },
  {
   "type": "paragraph",
   "text": "اسحب القاطع الكهربي للخارج."
  },
  {
   "type": "paragraph",
   "text": "لا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.",
    "يجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح",
    "اسحب القاطع الكهربي للخارج.",
    "لا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "مهمات الوقاية"
  },
  {
   "type": "paragraph",
   "text": "طقم عدد كامل،"
  },
  {
   "type": "paragraph",
   "text": "قطعة قماش ناعمة لأغراض التنظيف"
  },
  {
   "type": "paragraph",
   "text": "بلور، فولتميتر، ميجر 500 فولت"
  },
  {
   "type": "paragraph",
   "text": "طقم اختبار الجهد العالي"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية",
    "طقم عدد كامل،",
    "قطعة قماش ناعمة لأغراض التنظيف",
    "بلور، فولتميتر، ميجر 500 فولت",
    "طقم اختبار الجهد العالي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "اسحب القاطع للخارج."
  },
  {
   "type": "paragraph",
   "text": "أزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل."
  },
  {
   "type": "paragraph",
   "text": "طبّق اختبار الجهد العالي على قواطع الفراغ."
  },
  {
   "type": "paragraph",
   "text": "طبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية."
  },
  {
   "type": "paragraph",
   "text": "قِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم."
  },
  {
   "type": "paragraph",
   "text": "افحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)"
  },
  {
   "type": "paragraph",
   "text": "شحّم آلية تشغيل القاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "افحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل."
  },
  {
   "type": "paragraph",
   "text": "وصّل القاطع الكهربي وافصله ببطء بعد صيانته."
  },
  {
   "type": "paragraph",
   "text": "وصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع أجهزة الوقاية بواسطة طاقم الوقاية."
  },
  {
   "type": "paragraph",
   "text": "أعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية."
  },
  {
   "type": "list",
   "items": [
    "اسحب القاطع للخارج.",
    "أزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل.",
    "طبّق اختبار الجهد العالي على قواطع الفراغ.",
    "طبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية.",
    "قِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم.",
    "افحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)",
    "شحّم آلية تشغيل القاطع الكهربي",
    "افحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل.",
    "وصّل القاطع الكهربي وافصله ببطء بعد صيانته.",
    "وصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار.",
    "افحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.",
    "أعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nأعد المسودة الأولى م. Saady Ahmed Mohamed Yahia، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hussein المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.\nيجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح\nاسحب القاطع الكهربي للخارج.\nلا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.\nيجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح\nاسحب القاطع الكهربي للخارج.\nلا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة\nالعدد والأدوات\nمهمات الوقاية\nطقم عدد كامل،\nقطعة قماش ناعمة لأغراض التنظيف\nبلور، فولتميتر، ميجر 500 فولت\nطقم اختبار الجهد العالي\nمهمات الوقاية\nطقم عدد كامل،\nقطعة قماش ناعمة لأغراض التنظيف\nبلور، فولتميتر، ميجر 500 فولت\nطقم اختبار الجهد العالي\nالعمل الواجب تنفيذه\nاسحب القاطع للخارج.\nأزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل.\nطبّق اختبار الجهد العالي على قواطع الفراغ.\nطبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية.\nقِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم.\nافحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)\nشحّم آلية تشغيل القاطع الكهربي\nافحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل.\nوصّل القاطع الكهربي وافصله ببطء بعد صيانته.\nوصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار.\nافحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.\nأعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية.\nاسحب القاطع للخارج.\nأزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل.\nطبّق اختبار الجهد العالي على قواطع الفراغ.\nطبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية.\nقِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم.\nافحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)\nشحّم آلية تشغيل القاطع الكهربي\nافحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل.\nوصّل القاطع الكهربي وافصله ببطء بعد صيانته.\nوصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار.\nافحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.\nأعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية.\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 580,
 "uncertain_terms": []
}