{
 "id": "gen-docs-switchgear-cb-251-r0-htm",
 "doc_number": "CB-251-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-251-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل 3000 ساعة تشغيل لمروحة القاطع الزيتي 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Ahmed Maharem، وقبلها م. Mohamed Abd El-Sadek المدير العام لمحطة Abu Kir PS، واعتمدها م. Aly Anwar El-Fayoumy رئيس قطاع محطة Abu Kir PS، وصدّقت عليها م. Mona Ahmad El Sharkawy: رئيس قطاع التفتيش ومراقبة الجودة في WDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب فصل القاطع الكهربي (فتحه)"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ",
    "يجب فصل القاطع الكهربي (فتح)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "خرق نظيفة، شحم نوع SKF 63"
  },
  {
   "type": "paragraph",
   "text": "طقم عدد كامل"
  },
  {
   "type": "paragraph",
   "text": "زيت الجرافيت"
  },
  {
   "type": "paragraph",
   "text": "فازلين"
  },
  {
   "type": "list",
   "items": [
    "خرق نظيفة، شحم نوع SKF 63",
    "طقم عدد كامل",
    "زيت الجرافيت",
    "فازلين"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لمستوى زيت القاطع الكهربي بحيث لا يقل عن نصف الزجاجة - وأكمل إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "مقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت"
  },
  {
   "type": "paragraph",
   "text": "التوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية"
  },
  {
   "type": "paragraph",
   "text": "صيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها"
  },
  {
   "type": "paragraph",
   "text": "شحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156"
  },
  {
   "type": "paragraph",
   "text": "شحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية"
  },
  {
   "type": "paragraph",
   "text": "شحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5"
  },
  {
   "type": "paragraph",
   "text": "افحص التعشيقة الميكانيكية"
  },
  {
   "type": "list",
   "items": [
    "نظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف",
    "فحص بصري لمستوى زيت القاطع الكهربي بما لا يقل عن نصف الزجاج - أكمل عند الحاجة",
    "مقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت",
    "التوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية",
    "صيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها",
    "شحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156",
    "شحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية",
    "شحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5",
    "افحص التعشيقة الميكانيكية"
   ]
  },
  {
   "type": "paragraph",
   "text": "خلية 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "نظّف الأجزاء الداخلية"
  },
  {
   "type": "paragraph",
   "text": "شحّم مفتاح توصيل التأريض بالفازلين"
  },
  {
   "type": "paragraph",
   "text": "شحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك"
  },
  {
   "type": "list",
   "items": [
    "نظّف الأجزاء الداخلية",
    "شحّم مفتاح توصيل التأريض بالفازلين",
    "شحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل 3000 ساعة تشغيل لمروحة القاطع الزيتي 6 ك.ف\nأعد المسودة الأولى واختبرها م. Ahmed Maharem، وقبلها م. Mohamed Abd El-Sadek المدير العام لمحطة Abu Kir PS، واعتمدها م. Aly Anwar El-Fayoumy رئيس قطاع محطة Abu Kir PS، وصدّقت عليها م. Mona Ahmad El Sharkawy: رئيس قطاع التفتيش ومراقبة الجودة في WDEPC.\nاحتياطات السلامة\nيجب فصل القاطع الكهربي (فتحه)\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ\nيجب فصل القاطع الكهربي (فتح)\nالعدد والأدوات\nخرق نظيفة، شحم نوع SKF 63\nطقم عدد كامل\nزيت الجرافيت\nفازلين\nخرق نظيفة، شحم نوع SKF 63\nطقم عدد كامل\nزيت الجرافيت\nفازلين\nالعمل الواجب تنفيذه\nنظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف\nفحص بصري لمستوى زيت القاطع الكهربي بحيث لا يقل عن نصف الزجاجة - وأكمل إذا لزم الأمر\nمقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت\nالتوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية\nصيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها\nشحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156\nشحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية\nشحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5\nافحص التعشيقة الميكانيكية\nنظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف\nفحص بصري لمستوى زيت القاطع الكهربي بما لا يقل عن نصف الزجاج - أكمل عند الحاجة\nمقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت\nالتوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية\nصيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها\nشحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156\nشحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية\nشحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5\nافحص التعشيقة الميكانيكية\nخلية 6 ك.ف\nنظّف الأجزاء الداخلية\nشحّم مفتاح توصيل التأريض بالفازلين\nشحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك\nنظّف الأجزاء الداخلية\nشحّم مفتاح توصيل التأريض بالفازلين\nشحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 628,
 "uncertain_terms": [
  {
   "term": "will trained",
   "note": "خطأ مطبعي في المصدر؛ المقصود well trained (مدرب تدريبًا جيدًا).",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be perfo"
  },
  {
   "term": "mely dail EL 5",
   "note": "عبارة مشوهة في المصدر؛ أُبقيت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be perfo"
  }
 ]
}