{
 "id": "gen-docs-switchgear-cb-253-r0-htm",
 "doc_number": "CB-253-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-253-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Ateya El-Shahat، وراجعها م. Mohamed Abbass، واختبرها م. Haytham Abdel Mohsen Mahmoud Hemdan، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Tarek Youss Ali رئيس قطاع محطة Ayon Mousa PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية المناسبة مثل حذاء السلامة والخوذة"
  },
  {
   "type": "paragraph",
   "text": "يجب تنفيذ جميع أعمال الصيانة مع فصل التغذية عن دائرتي القدرة الرئيسية والتحكم"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية المناسبة مثل حذاء السلامة والخوذة",
    "يجب تنفيذ جميع أعمال الصيانة مع فصل التغذية عن دائرتي القدرة الرئيسية والتحكم"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل",
    "فرشاة، مكنسة كهربائية",
    "ميجر 1000 فولت أو 2500 فولت",
    "الشحم 0282A2048P009"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "خلايا معدات التوزيع"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "بنود الفحص",
     "نعم",
     "م",
     "لا ينطبق"
    ],
    [
     "1.",
     "نظّف المعدة",
     "",
     "",
     ""
    ],
    [
     "2.",
     "افحص القضبان (الباص بار) والوصلات بعناية",
     "",
     "",
     ""
    ],
    [
     "3.",
     "قِس مقاومة عزل القضبان للأرض وبين الفازات (استخدم ميجر 1000 أو 2500 فولت)",
     "",
     "",
     ""
    ],
    [
     "4.",
     "نظّف آلية الإدخال والإخراج وشحّم مسامير الرفع والتروس بالشحم 0282A2048P009",
     "",
     "",
     ""
    ],
    [
     "5.",
     "افحص ملامسات جهاز الفصل الرئيسي، وضع طبقة رقيقة من شحم الملامسات 0282A2048P009",
     "",
     "",
     ""
    ],
    [
     "6.",
     "افحص إحكام ربط واستمرارية جميع وصلات وأسلاك التحكم",
     "",
     "",
     ""
    ],
    [
     "7.",
     "تأكد من أن جميع السخانات مكهربة وتعمل بشكل صحيح",
     "",
     "",
     ""
    ],
    [
     "8.",
     "افحص نقاط التأريض",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "قواطع معدات التوزيع"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "بنود الفحص",
     "نعم",
     "م",
     "لا ينطبق"
    ],
    [
     "1.",
     "أجرِ فحصًا بصريًا للقاطع وتحقق من عدم وجود أجزاء مفكوكة أو تالفة",
     "",
     "",
     ""
    ],
    [
     "2.",
     "أجرِ اختبار التوصيل البطيء يدويًا",
     "",
     "",
     ""
    ],
    [
     "3.",
     "افحص مؤشر التآكل والمسح والفجوة",
     "",
     "",
     ""
    ],
    [
     "4.",
     "أجرِ اختبار سلامة قاطع الفراغ",
     "",
     "",
     ""
    ],
    [
     "5.",
     "شحّم آلية تشغيل القاطع",
     "",
     "",
     ""
    ],
    [
     "6.",
     "افحص التشغيل الكهربي باستخدام خزانة الاختبار (إن وجدت)",
     "",
     "",
     ""
    ],
    [
     "7.",
     "افحص ذراع الملامس المتحرك لقاطع الفراغ وأعد تشحيم ذراع الملامس المتحرك بالشحم 0282A2048P009",
     "",
     "",
     ""
    ],
    [
     "8.",
     "لتنظيف داخل القاطع من الأتربة وأي مواد غريبة، استخدم هواءً مضغوطًا أو بلورًا بضغط أقصى 4 كجم/سم2، حيث إن الضغط العالي قد يتلف الأجزاء الداخلية، ويجب أن يكون الهواء المضغوط خاليًا من الرطوبة.",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Salah Ateya El-Shahat، وراجعها م. Mohamed Abbass، واختبرها م. Haytham Abdel Mohsen Mahmoud Hemdan، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Tarek Youss Ali رئيس قطاع محطة Ayon Mousa PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية المناسبة مثل حذاء السلامة والخوذة\nيجب تنفيذ جميع أعمال الصيانة مع فصل التغذية عن دائرتي القدرة الرئيسية والتحكم\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية المناسبة مثل حذاء السلامة والخوذة\nيجب تنفيذ جميع أعمال الصيانة مع فصل التغذية عن دائرتي القدرة الرئيسية والتحكم\nالعدد والأدوات\nطقم عدد كامل\nفرشاة، مكنسة كهربائية\nميجر 1000 فولت أو 2500 فولت\nالشحم 0282A2048P009\nالعمل الواجب تنفيذه\nخلايا معدات التوزيع\nم | بنود الفحص | نعم | م | لا ينطبق\n1. | نظّف المعدة |  |  | \n2. | افحص القضبان (الباص بار) والوصلات بعناية |  |  | \n3. | قِس مقاومة عزل القضبان للأرض وبين الفازات (استخدم ميجر 1000 أو 2500 فولت) |  |  | \n4. | نظّف آلية الإدخال والإخراج وشحّم مسامير الرفع والتروس بالشحم 0282A2048P009 |  |  | \n5. | افحص ملامسات جهاز الفصل الرئيسي، وضع طبقة رقيقة من شحم الملامسات 0282A2048P009 |  |  | \n6. | افحص إحكام ربط واستمرارية جميع وصلات وأسلاك التحكم |  |  | \n7. | تأكد من أن جميع السخانات مكهربة وتعمل بشكل صحيح |  |  | \n8. | افحص نقاط التأريض |  |  | \nقواطع معدات التوزيع\nم | بنود الفحص | نعم | م | لا ينطبق\n1. | أجرِ فحصًا بصريًا للقاطع وتحقق من عدم وجود أجزاء مفكوكة أو تالفة |  |  | \n2. | أجرِ اختبار التوصيل البطيء يدويًا |  |  | \n3. | افحص مؤشر التآكل والمسح والفجوة |  |  | \n4. | أجرِ اختبار سلامة قاطع الفراغ |  |  | \n5. | شحّم آلية تشغيل القاطع |  |  | \n6. | افحص التشغيل الكهربي باستخدام خزانة الاختبار (إن وجدت) |  |  | \n7. | افحص ذراع الملامس المتحرك لقاطع الفراغ وأعد تشحيم ذراع الملامس المتحرك بالشحم 0282A2048P009 |  |  | \n8. | لتنظيف داخل القاطع من الأتربة وأي مواد غريبة، استخدم هواءً مضغوطًا أو بلورًا بضغط أقصى 4 كجم/سم2، حيث إن الضغط العالي قد يتلف الأجزاء الداخلية، ويجب أن يكون الهواء المضغوط خاليًا من الرطوبة. |  |  | \nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 552,
 "uncertain_terms": [
  {
   "term": "wipe and gap indicator",
   "note": "كلمة wipe في المصدر غير واضحة؛ تُرجمت حرفيًا «مسح».",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be perfo"
  }
 ]
}