{
 "id": "gen-docs-switchgear-cb-254-r0-htm",
 "doc_number": "CB-254-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-254-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه من سنة إلى سنتين كما هو موضح بـ Y1:2 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل.",
    "أدوات تنظيف.",
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.",
    "مبين الجهد."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "جميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية."
  },
  {
   "type": "list",
   "items": [
    "نظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.",
    "افحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.",
    "يجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه من سنة إلى سنتين كما هو موضح بـ Y1:2 في خانة العنوان\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nالعدد والأدوات\nطقم عدد كامل.\nأدوات تنظيف.\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nمبين الجهد.\nالعمل الواجب تنفيذه\nملاحظة هامة:\nجميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية.\nنظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.\nافحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.\nيجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري.\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 309,
 "uncertain_terms": [
  {
   "term": "hose-proof",
   "note": "وصف غير مؤكد في المصدر؛ تُرجمت بأقرب معنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be perfo"
  }
 ]
}