{
 "id": "gen-docs-switchgear-cb-255-r0-htm",
 "doc_number": "CB-255-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-255-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه من ثلاث إلى ست سنوات أو 2000 عملية توصيل/فصل ميكانيكية كما هو موضح بـ Y3:6 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "متطلبات الكفاءة:"
  },
  {
   "type": "paragraph",
   "text": "الأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع الكهربي وأرّض طرفيه."
  },
  {
   "type": "paragraph",
   "text": "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة"
  },
  {
   "type": "list",
   "items": [
    "افصل القاطع الكهربي وأرّض طرفيه.",
    "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة",
    "نوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح ومؤرَّض.",
    "يوجد خطر السقوط من أعلى عمود القاطع الكهربي أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل.",
    "أدوات تنظيف.",
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.",
    "كاميرا تصوير حراري.",
    "مؤقت إلكتروني.",
    "مبين الجهد."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "جميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية."
  },
  {
   "type": "paragraph",
   "text": "الفحص البصري"
  },
  {
   "type": "list",
   "items": [
    "نظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.",
    "افحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.",
    "يجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري."
   ]
  },
  {
   "type": "paragraph",
   "text": "لوحات البيانات"
  },
  {
   "type": "paragraph",
   "text": "دوّن الرقم المسلسل."
  },
  {
   "type": "paragraph",
   "text": "عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "دوّن عدد العمليات."
  },
  {
   "type": "paragraph",
   "text": "فحص بصري في آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "ابحث عن مسامير وصواميل مفكوكة، وتسرب زيت من المخمدات. وإذا وُجد تسرب، فاستبدل المخمد كاملًا"
  },
  {
   "type": "paragraph",
   "text": "فحص التآكل والحماية من الصدأ"
  },
  {
   "type": "list",
   "items": [
    "فحص بصري، وبقع الصدأ تُصقل وتُعالج بحماية من الصدأ",
    "بعض الأجزاء الفولاذية في آلية التشغيل معالجة سطحيًا بالمنجنيز ثم تُغمس في زيت مانع للصدأ. وينطبق ذلك على المزالج والتروس وأجزاء نظام الوصلات، إلخ.",
    "نوابض التوصيل والفصل محمية من الصدأ بالدهان بدهان ثنائي المكون.",
    "عند التوريد، تكون آلية التشغيل مزودة بمثبطات بخارية مضادة للتآكل. وهذه المثبطات مخصصة للحماية أثناء النقل فقط. وعلى الرغم من المعالجة الواسعة بمثبط الصدأ، قد يحدث تآكل طفيف بعد بعض السنوات خاصة إذا كان القاطع الكهربي في بيئة شديدة التآكل. ويجب تنظيف بقع الصدأ ووضع مثبط صدأ جديد بفرشاة أو رش."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "مثبط الصدأ الموصى به هو الشحم «G» أو Tectyl 506؛ ويُستخدم الشحم «G» لتشحيم حلقات الإحكام والحماية من تآكل الشقوق. (الشحم «G»، زيوت تشحيم 1HSB445409-1)، ويكوّن Tectyl 506 طبقة واقية شمعية عند جفافه، ولذلك يجب عدم رشه في المحامل والآليات أو على التروس والسلاسل."
  },
  {
   "type": "paragraph",
   "text": "التشحيم"
  },
  {
   "type": "paragraph",
   "text": "المحامل الكروية والأسطوانية والإبرية في آلية التشغيل مشحمة بشكل دائم ولا تحتاج إلى صيانة. ولذلك يقتصر التشحيم على الأعمدة في مزالج آلية التشغيل والترس الحلزوني في وحدة التشغيل بالشحم «M»."
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "الشحم «M» شحم منخفض الحرارة للتشحيم طويل الأمد والدائم للتروس الحلزونية والتروس المستقيمة وعناصر الآلات الأخرى. ويقاوم التآكل والصدأ، (الشحم «M»، زيوت تشحيم خاصة 1HSB445409-1)."
  },
  {
   "type": "paragraph",
   "text": "قياسات التصوير الحراري"
  },
  {
   "type": "list",
   "items": [
    "تُنفَّذ عند الحمل الكامل قبل إخراج القاطع الكهربي من الخدمة. ويجب مراعاة تيار الحمل أثناء القياسات، وكذلك التغيرات الكبيرة في تيار الحمل قبل 3-4 ساعات من القياسات.",
    "افحص ارتفاع درجة حرارة الأجزاء الخارجية لوحدة القاطع. والفرق الأقصى المسموح به في درجة الحرارة بين الفازات هو 5 درجات."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس شحن النوابض"
  },
  {
   "type": "paragraph",
   "text": "قِس البعد بين جسر النوابض وقدم الإطار."
  },
  {
   "type": "paragraph",
   "text": "اختبار التشغيل"
  },
  {
   "type": "paragraph",
   "text": "اختبار التشغيل مع قياس أزمنة التشغيل"
  },
  {
   "type": "paragraph",
   "text": "- زمن التوصيل < 65 مللي ثانية - زمن فتح الملف I: 20 ± 2 مللي ثانية"
  },
  {
   "type": "paragraph",
   "text": "- زمن فتح الملف II: 20 ± 2 مللي ثانية"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود القاطع الكهربي:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه من ثلاث إلى ست سنوات أو 2000 عملية توصيل/فصل ميكانيكية كما هو موضح بـ Y3:6 في خانة العنوان\nمتطلبات الكفاءة:\nالأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nنوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح ومؤرَّض.\nيوجد خطر السقوط من أعلى عمود القاطع الكهربي أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nالعدد والأدوات\nطقم عدد كامل.\nأدوات تنظيف.\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nكاميرا تصوير حراري.\nمؤقت إلكتروني.\nمبين الجهد.\nالعمل الواجب تنفيذه\nملاحظة هامة:\nجميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية.\nالفحص البصري\nنظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.\nافحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.\nيجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري.\nلوحات البيانات\nدوّن الرقم المسلسل.\nعداد العمليات\nدوّن عدد العمليات.\nفحص بصري في آلية التشغيل\nابحث عن مسامير وصواميل مفكوكة، وتسرب زيت من المخمدات. وإذا وُجد تسرب، فاستبدل المخمد كاملًا\nفحص التآكل والحماية من الصدأ\nفحص بصري، وبقع الصدأ تُصقل وتُعالج بحماية من الصدأ\nبعض الأجزاء الفولاذية في آلية التشغيل معالجة سطحيًا بالمنجنيز ثم تُغمس في زيت مانع للصدأ. وينطبق ذلك على المزالج والتروس وأجزاء نظام الوصلات، إلخ.\nنوابض التوصيل والفصل محمية من الصدأ بالدهان بدهان ثنائي المكون.\nعند التوريد، تكون آلية التشغيل مزودة بمثبطات بخارية مضادة للتآكل. وهذه المثبطات مخصصة للحماية أثناء النقل فقط. وعلى الرغم من المعالجة الواسعة بمثبط الصدأ، قد يحدث تآكل طفيف بعد بعض السنوات خاصة إذا كان القاطع الكهربي في بيئة شديدة التآكل. ويجب تنظيف بقع الصدأ ووضع مثبط صدأ جديد بفرشاة أو رش.\nملاحظة هامة:\nمثبط الصدأ الموصى به هو الشحم «G» أو Tectyl 506؛ ويُستخدم الشحم «G» لتشحيم حلقات الإحكام والحماية من تآكل الشقوق. (الشحم «G»، زيوت تشحيم 1HSB445409-1)، ويكوّن Tectyl 506 طبقة واقية شمعية عند جفافه، ولذلك يجب عدم رشه في المحامل والآليات أو على التروس والسلاسل.\nالتشحيم\nالمحامل الكروية والأسطوانية والإبرية في آلية التشغيل مشحمة بشكل دائم ولا تحتاج إلى صيانة. ولذلك يقتصر التشحيم على الأعمدة في مزالج آلية التشغيل والترس الحلزوني في وحدة التشغيل بالشحم «M».\nملاحظة هامة:\nالشحم «M» شحم منخفض الحرارة للتشحيم طويل الأمد والدائم للتروس الحلزونية والتروس المستقيمة وعناصر الآلات الأخرى. ويقاوم التآكل والصدأ، (الشحم «M»، زيوت تشحيم خاصة 1HSB445409-1).\nقياسات التصوير الحراري\nتُنفَّذ عند الحمل الكامل قبل إخراج القاطع الكهربي من الخدمة. ويجب مراعاة تيار الحمل أثناء القياسات، وكذلك التغيرات الكبيرة في تيار الحمل قبل 3-4 ساعات من القياسات.\nافحص ارتفاع درجة حرارة الأجزاء الخارجية لوحدة القاطع. والفرق الأقصى المسموح به في درجة الحرارة بين الفازات هو 5 درجات.\nقياس شحن النوابض\nقِس البعد بين جسر النوابض وقدم الإطار.\nاختبار التشغيل\nاختبار التشغيل مع قياس أزمنة التشغيل\n- زمن التوصيل < 65 مللي ثانية - زمن فتح الملف I: 20 ± 2 مللي ثانية\n- زمن فتح الملف II: 20 ± 2 مللي ثانية\nالموقع: كود القاطع الكهربي:\nراجعه: التاريخ: التوقيع:\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 805,
 "uncertain_terms": [
  {
   "term": "hose-proof",
   "note": "وصف غير مؤكد في المصدر؛ تُرجمت بأقرب معنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I2, which must be perfo"
  },
  {
   "term": "20 2 ms",
   "note": "المصدر يكتب قيمتين متجاورتين بدون علامة؛ فُسرت الثانية على أنها حد التفاوت ±.",
   "context": "20 2 ms"
  },
  {
   "term": "20 2ms",
   "note": "المصدر يكتب قيمتين متجاورتين بدون علامة؛ فُسرت الثانية على أنها حد التفاوت ±.",
   "context": "20 2ms"
  }
 ]
}