{
 "id": "gen-docs-switchgear-cb-256-r0-htm",
 "doc_number": "CB-256-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-256-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل خمس عشرة سنة أو 5000 عملية توصيل/فصل ميكانيكية كما هو موضح بـ Y15 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "متطلبات الكفاءة:"
  },
  {
   "type": "paragraph",
   "text": "الأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع الكهربي وأرّض طرفيه."
  },
  {
   "type": "paragraph",
   "text": "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة"
  },
  {
   "type": "list",
   "items": [
    "افصل القاطع الكهربي وأرّض طرفيه.",
    "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة",
    "نوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح ومؤرَّض.",
    "يوجد خطر السقوط من أعلى عمود القاطع الكهربي أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.",
    "مبين الجهد.",
    "طقم عدد كامل، أدوات تنظيف.",
    "كاميرا تصوير حراري.",
    "مؤقت إلكتروني.",
    "معدات تعبئة الغاز",
    "معدات رش، قماش ومفاتيح",
    "قنطرة المقاومة، تيار الاختبار الأدنى 200 أمبير تيار مستمر",
    "مصدر جهد مستمر متغير"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "جميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية."
  },
  {
   "type": "paragraph",
   "text": "الفحص البصري"
  },
  {
   "type": "list",
   "items": [
    "نظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.",
    "افحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.",
    "يجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري."
   ]
  },
  {
   "type": "paragraph",
   "text": "لوحات البيانات"
  },
  {
   "type": "paragraph",
   "text": "دوّن الرقم المسلسل."
  },
  {
   "type": "paragraph",
   "text": "عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "دوّن عدد العمليات."
  },
  {
   "type": "paragraph",
   "text": "غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "تعبئة الغاز (عند الحاجة)",
    "نقطة الندى عند الضغط الطبيعي في القاطع (أي أقصى نقطة ندى -5 °م عند ضغط التعبئة المقنن ودرجة حرارة +20 °م)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العوازل"
  },
  {
   "type": "list",
   "items": [
    "فحص بصري وتنظيف",
    "رش العوازل وافركها حتى تنظف",
    "افحص التثبيت بالأسمنت والمسامير والصواميل"
   ]
  },
  {
   "type": "paragraph",
   "text": "دائرة التيار الرئيسية (فحص المقاومة)"
  },
  {
   "type": "list",
   "items": [
    "افحص مقاومة القاطع الكهربي عندما يعمل القاطع فقط بأكثر من 100 عملية توصيل/فصل في السنة بعد 6-8 سنوات أو 2500 عملية توصيل/فصل ميكانيكية."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة: مقاومة الدائرة الرئيسية لكل حجرة قطع < 38 أوم."
  },
  {
   "type": "paragraph",
   "text": "نظام الملامسات (وضع الفتح)"
  },
  {
   "type": "paragraph",
   "text": "فحص الثقوب المرجعية في الذراع الخارجي وصندوق الآلية."
  },
  {
   "type": "paragraph",
   "text": "خصائص التشغيل"
  },
  {
   "type": "paragraph",
   "text": "قياس أزمنة التشغيل:"
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة: زمن التوصيل < 65 مللي ثانية، وزمن فتح الملف I: 20 ± 2 مللي ثانية"
  },
  {
   "type": "list",
   "items": [
    "زمن فتح الملف II: 20 ± 2 مللي ثانية، وزمن التوصيل-الفصل الأقصى 55 مللي ثانية",
    "اختلاف الفازات. ملاحظة هامة: أقصى اختلاف بين الفازات: عند التوصيل 4 مللي ثانية؛ وعند الفتح 3 مللي ثانية. وأقصى اختلاف بين قواطع نفس الفازة: عند التوصيل 3 مللي ثانية؛ وعند الفتح 2 مللي ثانية."
   ]
  },
  {
   "type": "paragraph",
   "text": "توفر التشغيل"
  },
  {
   "type": "list",
   "items": [
    "نظام قضبان السحب: فحص عزم ربط الصواميل على قضبان السحب. (عزم 300 نيوتن متر)",
    "سلامة تحرير التشغيل: قياس الحد الأدنى لجهد التشغيل. ملف التوصيل: < 85% من الجهد الاسمي. ملف الفتح: < 70% من الجهد الاسمي.",
    "جهاز منع الضخ: (فحص وظيفة منع الضخ) القاطع في وضع الفتح، وآلية التشغيل مشحونة، وتُعطى نبضتا التوصيل والفصل في وقت واحد (يُضغط زر التوصيل). وسيقوم القاطع بعملية توصيل-فصل، ويجب ألا يوصّل عندما تكون آلية التشغيل مشحونة."
   ]
  },
  {
   "type": "paragraph",
   "text": "تيار المحرك"
  },
  {
   "type": "list",
   "items": [
    "يجب قياس تيار المحرك في نهاية عملية الشحن.",
    "أقصى تيار مسموح به للمحرك هو 110% من القيمة المقاسة في الاختبار الدوري.",
    "يُسمح بتغير زمن الشحن حتى 30% عن القيمة المقاسة في الاختبار الدوري.",
    "يجب أن يكون المحرك قادرًا على شد النابض عند 85% كحد أدنى من الجهد الاسمي (IEC)."
   ]
  },
  {
   "type": "paragraph",
   "text": "المخمدات"
  },
  {
   "type": "list",
   "items": [
    "فحص مستوى الزيت أو تسجيل التخميد أثناء التشغيل بدلًا من ذلك. ويتم تسجيل التخميد أثناء التشغيل بواسطة محلل القاطع الكهربي مع محولات قياس موصلة بـ:",
    "العمود الرئيسي لآلية القاطع الكهربي عند فحص مخمد الفتح.",
    "العمود الرئيسي (عمود الكامات) لآلية الفتح عند فحص مخمد الفتح. ملاحظة هامة: يجب أن تُجرى هذه القياسات فقط بواسطة أفراد مدربين تدريبًا خاصًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "تروس الإمساك"
  },
  {
   "type": "list",
   "items": [
    "تحكم بصري في الضبط",
    "خلوص الفجوات في تروس الإمساك وفقًا للدليل 1HSB515409-100",
    "تشحيم الأعمدة وأسطح الإمساك بالشحم «L». ملاحظة هامة: الشحم «L» شحم منخفض الحرارة مناسب لتشحيم المكونات الدقيقة (الشحم «L»، زيوت تشحيم خاصة 1HSB445409-1).",
    "غيّر الإشارة من الملف 1 إلى الملف 2."
   ]
  },
  {
   "type": "paragraph",
   "text": "الملفات"
  },
  {
   "type": "paragraph",
   "text": "يُسمح لمقاومة الملفات وتيارات الملفات أن تختلف بنسبة 10% عن القيمة المقاسة في الاختبار الدوري."
  },
  {
   "type": "paragraph",
   "text": "التعشيق الميكانيكي"
  },
  {
   "type": "list",
   "items": [
    "في وضع الفتح يجب أن تكون المسافة بين ذراع التعشيق وقرص التعشيق 2 مم كحد أدنى.",
    "في وضع التوصيل يجب أن يكون هناك تلامس كامل بين الذراع والقرص (لا يُسمح بأي فجوة)."
   ]
  },
  {
   "type": "paragraph",
   "text": "السخانات"
  },
  {
   "type": "paragraph",
   "text": "فحص المقاومة: إن أمكن، افحص إشارة فقدان التغذية."
  },
  {
   "type": "paragraph",
   "text": "خلية التحكم المركزية"
  },
  {
   "type": "paragraph",
   "text": "فحص المقاومة:"
  },
  {
   "type": "paragraph",
   "text": "- خلية صغيرة: 48 واط، 220 فولت، R = 1000 أوم ± 10%"
  },
  {
   "type": "paragraph",
   "text": "- خلية متوسطة أو كبيرة: 140 واط، 220 فولت، R = 346 أوم ± 10%"
  },
  {
   "type": "paragraph",
   "text": "الثرموستات"
  },
  {
   "type": "paragraph",
   "text": "إن أمكن، تأكد من أن الثرموستات مضبوط على القيمة المطلوبة."
  },
  {
   "type": "paragraph",
   "text": "الروزتات"
  },
  {
   "type": "paragraph",
   "text": "إحكام ربط المسامير أو المشابك"
  },
  {
   "type": "paragraph",
   "text": "بادئ تشغيل المحرك المباشر على الخط"
  },
  {
   "type": "paragraph",
   "text": "إن أمكن، افحص إشارة فقدان التغذية."
  },
  {
   "type": "paragraph",
   "text": "إحكام غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "مراقبة الكثافة: افحص مفاتيح الكثافة ودوائر الإشارة/المنع.",
    "يجب إجراء اختبار دقة مقياس الضغط عند الظروف المرجعية القياسية، أي +20 °م و101.3 كيلو باسكال (1013 مللي بار)",
    "أزل مفتاح الكثافة من القاطع لفحص وظيفته."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة: الحد الأدنى للجهد المسموح به لاختبار الدوائر في مفتاح الكثافة (30 فولت)."
  },
  {
   "type": "paragraph",
   "text": "ريليهات المنع"
  },
  {
   "type": "paragraph",
   "text": "يجب أن توصّل الريليهات عند سحب مفتاح الكثافة من قطب مضغوط إلى ضغط التعبئة."
  },
  {
   "type": "paragraph",
   "text": "التآكل"
  },
  {
   "type": "list",
   "items": [
    "خارجيًا: فحص بصري، وافحص خاصة المكونات المحمية في الحجيرات غير المسخنة، ونظام قضبان السحب، ووصلات الشوكة، والنوابض",
    "عالج بزيت مانع للصدأ عند الحاجة"
   ]
  },
  {
   "type": "paragraph",
   "text": "التشحيم"
  },
  {
   "type": "list",
   "items": [
    "أسطح الانزلاق لآلية التشغيل لجسر النوابض بالشحم «M» والسلاسل بالزيت «A». ملاحظة هامة:"
   ]
  },
  {
   "type": "paragraph",
   "text": "الشحم «M» شحم منخفض الحرارة للتشحيم طويل الأمد والدائم للتروس الحلزونية والتروس المستقيمة وعناصر الآلات الأخرى. ويقاوم التآكل والصدأ. (الشحم «M»، زيوت تشحيم خاصة 1HSB445409-1)."
  },
  {
   "type": "paragraph",
   "text": "الزيت «A» زيت تشحيم رقيق، صناعي بالكامل، للمكونات الدقيقة في آلية التشغيل والقاطع الكهربي. (الزيت «A»، زيوت تشحيم خاصة 1HSB445409-1)."
  },
  {
   "type": "paragraph",
   "text": "عزم الربط"
  },
  {
   "type": "paragraph",
   "text": "فحص عزم الربط على الوصلات اللولبية. (عزم الربط للتأريض 79 نيوتن متر)"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل خمس عشرة سنة أو 5000 عملية توصيل/فصل ميكانيكية كما هو موضح بـ Y15 في خانة العنوان\nمتطلبات الكفاءة:\nالأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nنوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح ومؤرَّض.\nيوجد خطر السقوط من أعلى عمود القاطع الكهربي أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nالعدد والأدوات\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nمبين الجهد.\nطقم عدد كامل، أدوات تنظيف.\nكاميرا تصوير حراري.\nمؤقت إلكتروني.\nمعدات تعبئة الغاز\nمعدات رش، قماش ومفاتيح\nقنطرة المقاومة، تيار الاختبار الأدنى 200 أمبير تيار مستمر\nمصدر جهد مستمر متغير\nالعمل الواجب تنفيذه\nملاحظة هامة:\nجميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية.\nالفحص البصري\nنظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.\nافحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.\nيجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري.\nلوحات البيانات\nدوّن الرقم المسلسل.\nعداد العمليات\nدوّن عدد العمليات.\nغاز SF6\nتعبئة الغاز (عند الحاجة)\nنقطة الندى عند الضغط الطبيعي في القاطع (أي أقصى نقطة ندى -5 °م عند ضغط التعبئة المقنن ودرجة حرارة +20 °م).\nالعوازل\nفحص بصري وتنظيف\nرش العوازل وافركها حتى تنظف\nافحص التثبيت بالأسمنت والمسامير والصواميل\nدائرة التيار الرئيسية (فحص المقاومة)\nافحص مقاومة القاطع الكهربي عندما يعمل القاطع فقط بأكثر من 100 عملية توصيل/فصل في السنة بعد 6-8 سنوات أو 2500 عملية توصيل/فصل ميكانيكية.\nملاحظة هامة: مقاومة الدائرة الرئيسية لكل حجرة قطع < 38 أوم.\nنظام الملامسات (وضع الفتح)\nفحص الثقوب المرجعية في الذراع الخارجي وصندوق الآلية.\nخصائص التشغيل\nقياس أزمنة التشغيل:\nملاحظة هامة: زمن التوصيل < 65 مللي ثانية، وزمن فتح الملف I: 20 ± 2 مللي ثانية\nزمن فتح الملف II: 20 ± 2 مللي ثانية، وزمن التوصيل-الفصل الأقصى 55 مللي ثانية\nاختلاف الفازات. ملاحظة هامة: أقصى اختلاف بين الفازات: عند التوصيل 4 مللي ثانية؛ وعند الفتح 3 مللي ثانية. وأقصى اختلاف بين قواطع نفس الفازة: عند التوصيل 3 مللي ثانية؛ وعند الفتح 2 مللي ثانية.\nتوفر التشغيل\nنظام قضبان السحب: فحص عزم ربط الصواميل على قضبان السحب. (عزم 300 نيوتن متر)\nسلامة تحرير التشغيل: قياس الحد الأدنى لجهد التشغيل. ملف التوصيل: < 85% من الجهد الاسمي. ملف الفتح: < 70% من الجهد الاسمي.\nجهاز منع الضخ: (فحص وظيفة منع الضخ) القاطع في وضع الفتح، وآلية التشغيل مشحونة، وتُعطى نبضتا التوصيل والفصل في وقت واحد (يُضغط زر التوصيل). وسيقوم القاطع بعملية توصيل-فصل، ويجب ألا يوصّل عندما تكون آلية التشغيل مشحونة.\nتيار المحرك\nيجب قياس تيار المحرك في نهاية عملية الشحن.\nأقصى تيار مسموح به للمحرك هو 110% من القيمة المقاسة في الاختبار الدوري.\nيُسمح بتغير زمن الشحن حتى 30% عن القيمة المقاسة في الاختبار الدوري.\nيجب أن يكون المحرك قادرًا على شد النابض عند 85% كحد أدنى من الجهد الاسمي (IEC).\nالمخمدات\nفحص مستوى الزيت أو تسجيل التخميد أثناء التشغيل بدلًا من ذلك. ويتم تسجيل التخميد أثناء التشغيل بواسطة محلل القاطع الكهربي مع محولات قياس موصلة بـ:\nالعمود الرئيسي لآلية القاطع الكهربي عند فحص مخمد الفتح.\nالعمود الرئيسي (عمود الكامات) لآلية الفتح عند فحص مخمد الفتح. ملاحظة هامة: يجب أن تُجرى هذه القياسات فقط بواسطة أفراد مدربين تدريبًا خاصًا.\nتروس الإمساك\nتحكم بصري في الضبط\nخلوص الفجوات في تروس الإمساك وفقًا للدليل 1HSB515409-100\nتشحيم الأعمدة وأسطح الإمساك بالشحم «L». ملاحظة هامة: الشحم «L» شحم منخفض الحرارة مناسب لتشحيم المكونات الدقيقة (الشحم «L»، زيوت تشحيم خاصة 1HSB445409-1).\nغيّر الإشارة من الملف 1 إلى الملف 2.\nالملفات\nيُسمح لمقاومة الملفات وتيارات الملفات أن تختلف بنسبة 10% عن القيمة المقاسة في الاختبار الدوري.\nالتعشيق الميكانيكي\nفي وضع الفتح يجب أن تكون المسافة بين ذراع التعشيق وقرص التعشيق 2 مم كحد أدنى.\nفي وضع التوصيل يجب أن يكون هناك تلامس كامل بين الذراع والقرص (لا يُسمح بأي فجوة).\nالسخانات\nفحص المقاومة: إن أمكن، افحص إشارة فقدان التغذية.\nخلية التحكم المركزية\nفحص المقاومة:\n- خلية صغيرة: 48 واط، 220 فولت، R = 1000 أوم ± 10%\n- خلية متوسطة أو كبيرة: 140 واط، 220 فولت، R = 346 أوم ± 10%\nالثرموستات\nإن أمكن، تأكد من أن الثرموستات مضبوط على القيمة المطلوبة.\nالروزتات\nإحكام ربط المسامير أو المشابك\nبادئ تشغيل المحرك المباشر على الخط\nإن أمكن، افحص إشارة فقدان التغذية.\nإحكام غاز SF6\nمراقبة الكثافة: افحص مفاتيح الكثافة ودوائر الإشارة/المنع.\nيجب إجراء اختبار دقة مقياس الضغط عند الظروف المرجعية القياسية، أي +20 °م و101.3 كيلو باسكال (1013 مللي بار)\nأزل مفتاح الكثافة من القاطع لفحص وظيفته.\nملاحظة هامة: الحد الأدنى للجهد المسموح به لاختبار الدوائر في مفتاح الكثافة (30 فولت).\nريليهات المنع\nيجب أن توصّل الريليهات عند سحب مفتاح الكثافة من قطب مضغوط إلى ضغط التعبئة.\nالتآكل\nخارجيًا: فحص بصري، وافحص خاصة المكونات المحمية في الحجيرات غير المسخنة، ونظام قضبان السحب، ووصلات الشوكة، والنوابض\nعالج بزيت مانع للصدأ عند الحاجة\nالتشحيم\nأسطح الانزلاق لآلية التشغيل لجسر النوابض بالشحم «M» والسلاسل بالزيت «A». ملاحظة هامة:\nالشحم «M» شحم منخفض الحرارة للتشحيم طويل الأمد والدائم للتروس الحلزونية والتروس المستقيمة وعناصر الآلات الأخرى. ويقاوم التآكل والصدأ. (الشحم «M»، زيوت تشحيم خاصة 1HSB445409-1).\nالزيت «A» زيت تشحيم رقيق، صناعي بالكامل، للمكونات الدقيقة في آلية التشغيل والقاطع الكهربي. (الزيت «A»، زيوت تشحيم خاصة 1HSB445409-1).\nعزم الربط\nفحص عزم الربط على الوصلات اللولبية. (عزم الربط للتأريض 79 نيوتن متر)\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: كود القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 1188,
 "uncertain_terms": [
  {
   "term": "hose-proof",
   "note": "وصف غير مؤكد في المصدر؛ تُرجمت بأقرب معنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the minor maintenance procedures P1, which must "
  },
  {
   "term": "20 2 ms",
   "note": "المصدر يكتب قيمتين متجاورتين بدون علامة؛ فُسرت الثانية على أنها حد التفاوت ±.",
   "context": "20 2 ms"
  }
 ]
}