{
 "id": "gen-docs-switchgear-cb-257-r0-htm",
 "doc_number": "CB-257-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-257-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة الكبرى P2، التي يجب تنفيذها بعد ثلاثين سنة أو بعد 10,000 عملية توصيل/فصل ميكانيكية (للعمرة الكبرى) أو Σ n * I1.8 = 20,000 (لعمرة حجرات القطع)، حيث n = عدد مرات القصر، وI = تيار القصر، ك.أ (RMS)"
  },
  {
   "type": "paragraph",
   "text": "متطلبات الكفاءة:"
  },
  {
   "type": "list",
   "items": [
    "الأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة",
    "قد يلزم دعم من ABB في بعض الحالات."
   ]
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "تم تفريغ الغاز."
  },
  {
   "type": "paragraph",
   "text": "القاطع الكهربي الكامل بما فيه آلية التشغيل يُنقل إلى ورشة نظيفة."
  },
  {
   "type": "list",
   "items": [
    "تم تفريغ الغاز.",
    "القاطع الكهربي الكامل بما فيه آلية التشغيل يُنقل إلى ورشة نظيفة.",
    "نوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح، وأرّض طرفي القاطع الكهربي، واعزل دوائر التحكم، أي اجعلها غير مكهربة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.",
    "مبين الجهد.",
    "طقم عدد كامل، أدوات تنظيف.",
    "كاميرا تصوير حراري.",
    "مؤقت إلكتروني.",
    "معدات تعبئة الغاز",
    "معدات رش، قماش ومفاتيح",
    "قنطرة المقاومة، تيار الاختبار الأدنى 200 أمبير تيار مستمر",
    "مصدر جهد مستمر متغير",
    "عدد قياسية، وقناع غبار محكم، وأفرول بأكمام طويلة، وقفازات بلاستيكية أو مطاطية واقية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "عمرة حجرة القطع"
  },
  {
   "type": "paragraph",
   "text": "رفع البورسلين، واستبدال الملامسات وأجزاء PTFE بأخرى جديدة."
  },
  {
   "type": "paragraph",
   "text": "عمرة كبرى للقاطع الكهربي الكامل وآلية التشغيل"
  },
  {
   "type": "list",
   "items": [
    "فك الأقطاب والآليات، وتركيب ملامسات ومكونات PTFE جديدة.",
    "استبدال الأجزاء الخارجية البالية.",
    "إذا تمت عمرة القاطع الكهربي وآلية التشغيل لـ 2,000 عملية أخرى، فيجب استبدال الأجزاء البالية المختارة.",
    "إذا تمت عمرة القاطع الكهربي وآلية التشغيل لـ 10,000 عملية أخرى، فيجب من حيث المبدأ استبدال جميع الأجزاء المتحركة."
   ]
  },
  {
   "type": "paragraph",
   "text": "مكثف"
  },
  {
   "type": "paragraph",
   "text": "فحص القيم: C = CN + 5% ، - 0%، Tan δ < 0.2%"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة الكبرى P2، التي يجب تنفيذها بعد ثلاثين سنة أو بعد 10,000 عملية توصيل/فصل ميكانيكية (للعمرة الكبرى) أو Σ n * I1.8 = 20,000 (لعمرة حجرات القطع)، حيث n = عدد مرات القصر، وI = تيار القصر، ك.أ (RMS)\nمتطلبات الكفاءة:\nالأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة\nقد يلزم دعم من ABB في بعض الحالات.\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nتم تفريغ الغاز.\nالقاطع الكهربي الكامل بما فيه آلية التشغيل يُنقل إلى ورشة نظيفة.\nتم تفريغ الغاز.\nالقاطع الكهربي الكامل بما فيه آلية التشغيل يُنقل إلى ورشة نظيفة.\nنوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح، وأرّض طرفي القاطع الكهربي، واعزل دوائر التحكم، أي اجعلها غير مكهربة\nالعدد والأدوات\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nمبين الجهد.\nطقم عدد كامل، أدوات تنظيف.\nكاميرا تصوير حراري.\nمؤقت إلكتروني.\nمعدات تعبئة الغاز\nمعدات رش، قماش ومفاتيح\nقنطرة المقاومة، تيار الاختبار الأدنى 200 أمبير تيار مستمر\nمصدر جهد مستمر متغير\nعدد قياسية، وقناع غبار محكم، وأفرول بأكمام طويلة، وقفازات بلاستيكية أو مطاطية واقية.\nالعمل الواجب تنفيذه\nعمرة حجرة القطع\nرفع البورسلين، واستبدال الملامسات وأجزاء PTFE بأخرى جديدة.\nعمرة كبرى للقاطع الكهربي الكامل وآلية التشغيل\nفك الأقطاب والآليات، وتركيب ملامسات ومكونات PTFE جديدة.\nاستبدال الأجزاء الخارجية البالية.\nإذا تمت عمرة القاطع الكهربي وآلية التشغيل لـ 2,000 عملية أخرى، فيجب استبدال الأجزاء البالية المختارة.\nإذا تمت عمرة القاطع الكهربي وآلية التشغيل لـ 10,000 عملية أخرى، فيجب من حيث المبدأ استبدال جميع الأجزاء المتحركة.\nمكثف\nفحص القيم: C = CN + 5% ، - 0%، Tan δ < 0.2%\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: كود القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 440,
 "uncertain_terms": []
}