{
 "id": "gen-docs-switchgear-cb-258-r0-htm",
 "doc_number": "CB-258-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-258-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة والحذاء ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع الكهربي وأرّض طرفيه."
  },
  {
   "type": "paragraph",
   "text": "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة"
  },
  {
   "type": "list",
   "items": [
    "افصل القاطع الكهربي وأرّض طرفيه.",
    "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل",
    "أدوات تنظيف.",
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.",
    "مبين الجهد.",
    "لا حاجة لأدوات خاصة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "افحص طرف الجهد العالي.",
    "فحص بصري وتنظيف للعوازل.",
    "افحص إحكام أنبوب الهواء المضغوط والكوبلن.",
    "فحص بصري لخلية التحكم.",
    "افحص الطلاء.",
    "شغّل صمام التصريف على خزان الهواء (مرة كل أسبوع)"
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة والحذاء ... إلخ.\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nالعدد والأدوات\nطقم عدد كامل\nأدوات تنظيف.\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nمبين الجهد.\nلا حاجة لأدوات خاصة.\nالعمل الواجب تنفيذه\nافحص طرف الجهد العالي.\nفحص بصري وتنظيف للعوازل.\nافحص إحكام أنبوب الهواء المضغوط والكوبلن.\nفحص بصري لخلية التحكم.\nافحص الطلاء.\nشغّل صمام التصريف على خزان الهواء (مرة كل أسبوع)\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 282,
 "uncertain_terms": []
}