{
 "id": "gen-docs-switchgear-cb-259-r0-htm",
 "doc_number": "CB-259-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-259-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل عشر سنوات كما هو موضح بـ Y10 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع الكهربي وأرّض طرفيه."
  },
  {
   "type": "paragraph",
   "text": "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة"
  },
  {
   "type": "list",
   "items": [
    "افصل القاطع الكهربي وأرّض طرفيه.",
    "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل،",
    "أدوات تنظيف.",
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.",
    "مبين الجهد.",
    "جهاز نقطة الندى، جهاز مقاومة الملامسات"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "افحص طرف الجهد العالي.",
    "فحص بصري وتنظيف للعوازل.",
    "فحص بصري لخلية التحكم.",
    "قِس رطوبة غاز SF6 «نقطة الندى» (قيمة بدء التشغيل 1.25 مجم H2O / لتر عند 15 °م).",
    "قِس مقاومة الملامسات عبر الملامسات الرئيسية.",
    "استهلاك التيار لملف التشغيل.",
    "افحص إحكام حجيرات غاز SF6 ونظام الهواء المضغوط."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات هامة"
  },
  {
   "type": "list",
   "items": [
    "من الضروري فتح حجرة القطع إذا كانت هذه الاختبارات سلبية.",
    "في حالة الشك، يجب فتح حجرة واحدة وإجراء فحص بصري لنظام الملامسات."
   ]
  },
  {
   "type": "paragraph",
   "text": "قبل الفتح"
  },
  {
   "type": "list",
   "items": [
    "تأكد من عدم وجود ضغط في حجرة القطع.",
    "يجب إزالة غاز SF6 باستخدام عربة الخدمة.",
    "يُوصى باستخدام ملابس واقية وقفازات مطاطية وجهاز تنفس عند تنفيذ هذا العمل."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل عشر سنوات كما هو موضح بـ Y10 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nالعدد والأدوات\nطقم عدد كامل،\nأدوات تنظيف.\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nمبين الجهد.\nجهاز نقطة الندى، جهاز مقاومة الملامسات\nالعمل الواجب تنفيذه\nافحص طرف الجهد العالي.\nفحص بصري وتنظيف للعوازل.\nفحص بصري لخلية التحكم.\nقِس رطوبة غاز SF6 «نقطة الندى» (قيمة بدء التشغيل 1.25 مجم H2O / لتر عند 15 °م).\nقِس مقاومة الملامسات عبر الملامسات الرئيسية.\nاستهلاك التيار لملف التشغيل.\nافحص إحكام حجيرات غاز SF6 ونظام الهواء المضغوط.\nملاحظات هامة\nمن الضروري فتح حجرة القطع إذا كانت هذه الاختبارات سلبية.\nفي حالة الشك، يجب فتح حجرة واحدة وإجراء فحص بصري لنظام الملامسات.\nقبل الفتح\nتأكد من عدم وجود ضغط في حجرة القطع.\nيجب إزالة غاز SF6 باستخدام عربة الخدمة.\nيُوصى باستخدام ملابس واقية وقفازات مطاطية وجهاز تنفس عند تنفيذ هذا العمل.\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 380,
 "uncertain_terms": []
}