{
 "id": "gen-docs-switchgear-cb-260-r0-htm",
 "doc_number": "CB-260-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-260-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ست سنوات كما هو موضح بـ Y6 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "متطلبات الكفاءة: تُنفَّذ بواسطة طاقم مدرب. واتبع احتياطات السلامة ذات الصلة؛ ولا يلزم فتح أعمدة القطب."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين.",
    "يشير مبين وضع نابض التوصيل إلى «مفرَّغ»",
    "افصل جهد الخدمة وجهد التحكم.",
    "يجب الالتزام بلوائح السلامة المحلية المناسبة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "حزام أمان، خوذة سلامة.",
    "لا حاجة لأدوات خاصة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "فحص بصري للتلف خاصة البورسلينات.",
    "فحص التآكل على الأجزاء المعدنية والمواسير.",
    "افحص فتحات التهوية: (آلية التشغيل، خلية التحكم، غطاء الوصلات).",
    "فحص سخان منع التكثيف.",
    "فحص ضغط غاز SF6: (مبين كثافة SF6 في النطاق الأخضر)."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ست سنوات كما هو موضح بـ Y6 في خانة العنوان أعلاه\nمتطلبات الكفاءة: تُنفَّذ بواسطة طاقم مدرب. واتبع احتياطات السلامة ذات الصلة؛ ولا يلزم فتح أعمدة القطب.\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nيشير مبين وضع نابض التوصيل إلى «مفرَّغ»\nافصل جهد الخدمة وجهد التحكم.\nيجب الالتزام بلوائح السلامة المحلية المناسبة.\nالعدد والأدوات\nحزام أمان، خوذة سلامة.\nلا حاجة لأدوات خاصة.\nالعمل الواجب تنفيذه\nفحص بصري للتلف خاصة البورسلينات.\nفحص التآكل على الأجزاء المعدنية والمواسير.\nافحص فتحات التهوية: (آلية التشغيل، خلية التحكم، غطاء الوصلات).\nفحص سخان منع التكثيف.\nفحص ضغط غاز SF6: (مبين كثافة SF6 في النطاق الأخضر).\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 329,
 "uncertain_terms": []
}