{
 "id": "gen-docs-switchgear-cb-261-r0-htm",
 "doc_number": "CB-261-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-261-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه من اثنتي عشرة إلى أربع وعشرين سنة كما هو موضح بـ Y12:24 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "متطلبات الكفاءة: تُنفَّذ بواسطة طاقم مدرب أو متخصصي ALSTOM. وأخرج القاطع الكهربي من الخدمة؛ ولا يلزم فتح أعمدة القطب."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين.",
    "يشير مبين وضع نابض التوصيل إلى «مفرَّغ»",
    "افصل جهد الخدمة وجهد التحكم.",
    "يجب الالتزام بلوائح السلامة المحلية المناسبة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "أدوات تنظيف.",
    "حزام أمان، خوذة سلامة.",
    "لا حاجة لأدوات خاصة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "افحص وصلات الكابلات: (الثابتة داخل آليات التشغيل وخلية التحكم).",
    "افحص عناصر تثبيت ذراع التشغيل (صواميل القفل).",
    "فحص وظيفي لدائرة التحكم الكهربية: (نفّذ عملية توصيل واحدة وعملية فصل واحدة)."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس أزمنة التشغيل"
  },
  {
   "type": "list",
   "items": [
    "خذ أزمنة التشغيل في عملية «توصيل» واحدة وعملية «فتح» واحدة عند جهد التغذية المقنن.",
    "يجب أن تطابق القيم تلك الواردة في شهادة الاختبار الدوري.",
    "زمن الفتح هو الزمن من تغذية محرر الفتح حتى انفصال الملامسات.",
    "زمن التوصيل هو الزمن من تغذية محرر التوصيل حتى تلامس الملامسات."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص جودة غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "افحص جودة الغاز من حيث محتوى المياه ومحتوى غاز SF6 والحموضة.",
    "نقطة الندى ≤ -10 °م عند الضغط الاسمي",
    "محتوى غاز SF6 > 98%",
    "الحموضة ≤ 10 جزء في المليون"
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس مقاومة الدائرة الرئيسية"
  },
  {
   "type": "list",
   "items": [
    "قِس مباشرة عند طرف الجهد العالي القيم المطابقة لتلك الواردة في شهادة الاختبار الدوري.",
    "فحص وصلات المسامير:",
    "افحص عزم الربط الصحيح لجميع وصلات المسامير التي يمكن الوصول إليها (انظر جدول B4) أدناه."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "الدرجة",
     "8.8",
     "A2-70",
     "A2-80"
    ],
    [
     "Nm",
     "ft Ib",
     "Nm",
     "ft Ib",
     "Nm",
     "ft Ib"
    ],
    [
     "M6",
     "10",
     "7",
     "10",
     "7",
     "14",
     "10"
    ],
    [
     "M8",
     "25",
     "18",
     "25",
     "18",
     "33",
     "24"
    ],
    [
     "M10",
     "49",
     "36",
     "49",
     "36",
     "65",
     "48"
    ],
    [
     "M12",
     "86",
     "63",
     "83",
     "61",
     "110",
     "81"
    ],
    [
     "M16",
     "210",
     "155",
     "202",
     "149",
     "270",
     "200"
    ],
    [
     "M20",
     "410",
     "303",
     "394",
     "291",
     "525",
     "388"
    ],
    [
     "M24",
     "710",
     "525",
     "377",
     "278",
     "--",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "جدول B4:",
     "عزوم الربط للمسامير والصواميل"
    ],
    [
     "",
     "(سن المسامير مشحم بـ Molykote BR2 plus)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه من اثنتي عشرة إلى أربع وعشرين سنة كما هو موضح بـ Y12:24 في خانة العنوان أعلاه\nمتطلبات الكفاءة: تُنفَّذ بواسطة طاقم مدرب أو متخصصي ALSTOM. وأخرج القاطع الكهربي من الخدمة؛ ولا يلزم فتح أعمدة القطب.\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nيشير مبين وضع نابض التوصيل إلى «مفرَّغ»\nافصل جهد الخدمة وجهد التحكم.\nيجب الالتزام بلوائح السلامة المحلية المناسبة.\nالعدد والأدوات\nأدوات تنظيف.\nحزام أمان، خوذة سلامة.\nلا حاجة لأدوات خاصة.\nالعمل الواجب تنفيذه\nافحص وصلات الكابلات: (الثابتة داخل آليات التشغيل وخلية التحكم).\nافحص عناصر تثبيت ذراع التشغيل (صواميل القفل).\nفحص وظيفي لدائرة التحكم الكهربية: (نفّذ عملية توصيل واحدة وعملية فصل واحدة).\nقياس أزمنة التشغيل\nخذ أزمنة التشغيل في عملية «توصيل» واحدة وعملية «فتح» واحدة عند جهد التغذية المقنن.\nيجب أن تطابق القيم تلك الواردة في شهادة الاختبار الدوري.\nزمن الفتح هو الزمن من تغذية محرر الفتح حتى انفصال الملامسات.\nزمن التوصيل هو الزمن من تغذية محرر التوصيل حتى تلامس الملامسات.\nفحص جودة غاز SF6\nافحص جودة الغاز من حيث محتوى المياه ومحتوى غاز SF6 والحموضة.\nنقطة الندى ≤ -10 °م عند الضغط الاسمي\nمحتوى غاز SF6 > 98%\nالحموضة ≤ 10 جزء في المليون\nقياس مقاومة الدائرة الرئيسية\nقِس مباشرة عند طرف الجهد العالي القيم المطابقة لتلك الواردة في شهادة الاختبار الدوري.\nفحص وصلات المسامير:\nافحص عزم الربط الصحيح لجميع وصلات المسامير التي يمكن الوصول إليها (انظر جدول B4) أدناه.\nالدرجة | 8.8 | A2-70 | A2-80\nNm | ft Ib | Nm | ft Ib | Nm | ft Ib\nM6 | 10 | 7 | 10 | 7 | 14 | 10\nM8 | 25 | 18 | 25 | 18 | 33 | 24\nM10 | 49 | 36 | 49 | 36 | 65 | 48\nM12 | 86 | 63 | 83 | 61 | 110 | 81\nM16 | 210 | 155 | 202 | 149 | 270 | 200\nM20 | 410 | 303 | 394 | 291 | 525 | 388\nM24 | 710 | 525 | 377 | 278 | -- | \nجدول B4: | عزوم الربط للمسامير والصواميل\n | (سن المسامير مشحم بـ Molykote BR2 plus)\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 603,
 "uncertain_terms": [
  {
   "term": "ft Ib",
   "note": "وحدة غير واضحة في المصدر؛ أُبقيت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I2, which must be perfo"
  }
 ]
}