{
 "id": "gen-docs-switchgear-cb-262-r0-htm",
 "doc_number": "CB-262-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-262-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات إعادة التأهيل P3، التي يجب تنفيذها بعد 2000 عملية كما هو موضح بـ OP 2000 عند التيار المقنن في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "متطلبات الكفاءة: تُنفَّذ بواسطة طاقم مدرب أو متخصص ALSTOM. وأخرج القاطع الكهربي من الخدمة؛ ويلزم فتح أعمدة القطب."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين.",
    "يشير مبين وضع نابض التوصيل إلى «مفرَّغ»",
    "افصل جهد الخدمة وجهد التحكم.",
    "يجب الالتزام بلوائح السلامة المحلية المناسبة.",
    "اضخ غاز SF6 في وحدة الخدمة وفرّغ العمود ثم هوِّ عمود القطب.",
    "ارتدِ قفازات مطاطية وملابس واقية وقناع غاز ومعدات تنفس أثناء الفتح والتنظيف.",
    "أزل نواتج التحلل بعد فتح القاطع (القطب) أو أي مجموعة فرعية.",
    "امسح نواتج التحلل بقطعة قماش أو استخدم مكنسة كهربائية.",
    "لا تُحرّك نواتج التحلل دون داعٍ.",
    "عادل الرواسب (نواتج القوس) وفلتر الامتزاز والملابس المستخدمة بمحلول صودا 3% لمدة 24 ساعة، أو تخلص منها كمادة ضارة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "أدوات تنظيف.",
    "حزام أمان، خوذة سلامة.",
    "لا حاجة لأدوات خاصة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "استبدال ملامسات القوس"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات تمهيدية"
  },
  {
   "type": "list",
   "items": [
    "استبدل ملامس القوس في غرفة مغلقة وجافة وخالية من الأتربة فقط.",
    "لا تستبدل ملامسات القوس في المحطة في ظروف جوية سيئة أو في ظروف عاصفة.",
    "نظّف جميع العناصر الوظيفية بقطعة قماش منقوعة في الكحول، وشحّمها وفقًا لتعليمات التشحيم. واستبدل الأجزاء عند الحاجة.",
    "استبدل عناصر تثبيت وصلات المسامير إذا فُكت أثناء العمل.",
    "يجب تقليل تعرض حجيرات غاز SF6 للهواء الجوي إلى الحد الأدنى.",
    "يجب منع المياه / المطر في جميع الظروف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأحكام"
  },
  {
   "type": "paragraph",
   "text": "العدد (انظر جدول B5)"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "بيان المعدة",
     "الوزن",
     "رقم طلب Alstom",
     "الكمية"
    ],
    [
     "1",
     "مفتاح عزم 30-150 نيوتن متر",
     "2.0kg",
     "1 278 793",
     "1"
    ],
    [
     "2",
     "مفتاح عزم 150-650 نيوتن متر",
     "3.0kg",
     "1 004 163",
     "1"
    ],
    [
     "3",
     "مفتاح ملامس القوس الثابت",
     "0.5kg",
     "1 915 617",
     "1"
    ],
    [
     "4",
     "طقم المراجعة",
     "6.0kg",
     "1 317 035",
     "1"
    ],
    [
     "5",
     "جهاز ضبط ملامس القوس الثابت",
     "8.0kg",
     "1 317 035",
     "1"
    ],
    [
     "6",
     "زرادية التثبيت مقاس C85",
     "0.2kg",
     "1 246 370",
     "1"
    ],
    [
     "7",
     "جهاز شد نابض التوصيل.",
     "12kg",
     "1 317 140",
     "1"
    ],
    [
     "8",
     "حامل المراجعة",
     "80kg",
     "1 317 114",
     "1*"
    ],
    [
     "* موصى به"
    ],
    [
     "جدول B5: أدوات استبدال ملامسات القوس"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحقات (انظر جدول B6)"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "بيان المعدة",
     "الوزن",
     "رقم طلب Alstom",
     "الكمية"
    ],
    [
     "1",
     "إسبراي CRC المضاد للتآكل",
     "0.5kg",
     "1 061 830",
     "1"
    ],
    [
     "2",
     "Loctite أخضر",
     "",
     "1 271 250",
     "10 cm2"
    ],
    [
     "",
     "",
     "1 250 770",
     "250 cm2"
    ],
    [
     "3",
     "Loctite أزرق",
     "",
     "1 271 249",
     "10 cm2"
    ],
    [
     "",
     "",
     "1 250 782",
     "250 cm2"
    ],
    [
     "4",
     "وسادة سكوتش الكاشطة",
     "",
     "1 260 765",
     "10mx100mm"
    ],
    [
     "5",
     "كحول التنظيف",
     "",
     "1 242 765",
     "51"
    ],
    [
     "جدول B6: أدوات استبدال ملامسات القوس"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "قطع غيار (انظر جدول B7)"
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم الجزء",
     "بيان المعدة",
     "قطع لكل قطب"
    ],
    [
     "1.01.02 **",
     "ملامس القوس الثابت",
     "1"
    ],
    [
     "1.01.03 **",
     "قطعة الملامس الرئيسي العلوية",
     "2*"
    ],
    [
     "1.01.04 **",
     "حلقة تثبيت الملامس الرئيسي العلوية",
     "1*"
    ],
    [
     "1.01.05",
     "واقي PTFE",
     "1"
    ],
    [
     "1.01.07",
     "مسمار",
     "1"
    ],
    [
     "1.01.08",
     "قطعة الدفع",
     "1"
    ],
    [
     "1.01.09",
     "قطعة الملامس الرئيسي السفلية",
     "2*"
    ],
    [
     "1.01.10",
     "حلقة تثبيت الملامس الرئيسي السفلية",
     "1*"
    ],
    [
     "1.03",
     "وحدة القطع كاملة",
     "1"
    ],
    [
     "1.04",
     "جوان بورسلين الغرفة",
     "2"
    ],
    [
     "1.05.03",
     "شريط التوجيه PTFE",
     "1"
    ],
    [
     "1.05.04",
     "شريط التوجيه PTFE",
     "2"
    ],
    [
     "1.07",
     "جوان بورسلين الدعم",
     "1"
    ],
    [
     "1.08.04",
     "خرطوشة الفلتر",
     "1"
    ],
    [
     "1.08.36",
     "حلقة O-ring مقاس 91.44 × 5.33",
     "1"
    ],
    [
     "1.10",
     "طقم مسامير تمدد، كامل",
     "1"
    ],
    [
     "1.12.02",
     "مسمار القفل",
     "1"
    ],
    [
     "[5]",
     "جلبة",
     "1"
    ],
    [
     "[602]",
     "مسمار M6 × 16 A2-70",
     "1"
    ],
    [
     "[610]",
     "مسمار القفل",
     "1"
    ],
    [
     "* لا يلزم الاستبدال. فقط بعد أداء عمل شاق"
    ],
    [
     "** يلزم أدوات خاصة"
    ],
    [
     "جدول B7:",
     "قطع غيار لاستبدال ملامسات القوس"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "العدد (انظر جدول B5)",
    "ملحقات (انظر جدول B6)",
    "قطع غيار (انظر جدول B7)"
   ]
  },
  {
   "type": "paragraph",
   "text": "الإجراءات"
  },
  {
   "type": "list",
   "items": [
    "افتح عمود القطب في غرف مغلقة وجافة وخالية من الأتربة فقط. ويمكن استبدال ملامسات القوس بسهولة باستخدام حامل المراجعة (انظر شكل B3).",
    "القاطع في الوضع النهائي (فصل)",
    "نابض التوصيل «مفرَّغ»",
    "خزّن غاز SF6 في وحدة خدمة وفرّغ الأعمدة، ثم هوِّ أعمدة القطب.",
    "فك مبين الكثافة.",
    "افصل آلية التشغيل.",
    "تم فك غطاء الوصلات",
    "ثبّت حبلًا بالطرف العلوي للجهد العالي لأعمدة القطب (شكل B1)",
    "فك مسامير التثبيت الأربعة لوصلة الدعم / صندوق الكرنك.",
    "ارفع عمود القطب، وانقله إلى الورشة، وركّبه على حامل المراجعة في وضع رأسي"
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات: إذا لم تكن الورشة متوفرة، فيمكن استبدال ملامسات القوس في المحطة ولكن فقط في ظروف جافة وبلا رياح. ولا يلزم حينها فك عمود القطب من الدعم."
  },
  {
   "type": "paragraph",
   "text": "فك وحدة القطع الكاملة من وحدة الدعم"
  },
  {
   "type": "paragraph",
   "text": "الشروط المسبقة"
  },
  {
   "type": "list",
   "items": [
    "ذراع التشغيل والرافعة (3) مفصولان.",
    "تم فك غطاء الوصلات",
    "هذا الإجراء موضح في الجزء الأول أ من تعليمات التشغيل.",
    "ركّب طقم المراجعة (2.07) على الدعامة واربطه بالرافعة (3)، انظر الفصل (6) (قِس الطول L1) بدقة ± 2 مم.",
    "فك صندوق الفلتر (شكل B1).",
    "فك المسمار (1.08.34) حوالي 1.5 لفة، واسحب مسمار التثبيت (1.08.33) لأعلى وأعد ربط المسمار. وأصبحت المسامير الآن غير مؤمَّنة.",
    "اسحب الدبوس (1.12.06) خارج وصلة نابض الفتح (1.1106).",
    "ثبّت حبلًا بطرف الجهد العالي لأعمدة القطب.",
    "فك مسامير M16×50 (شكل B1)، واحذر سقوط أي مسمار. فقد يتلف بورسلين الدعم بسقوط المسامير.",
    "حرّك وحدة القطع يدويًا إلى وضع الفك باستخدام طقم المراجعة. ويتم الوصول إلى وضع الفك إذا كان القياس (L2 = L1 + 78 مم) وبدقة L2 تساوي 2 مم. واسحب الدبوس من وصلة نابض الفتح مسبقًا.",
    "ارفع وحدة القطع باستخدام الونش حتى الوصول إلى فتحة (60..90 مم) بين أسفل دعامة الملامس (1.05) وأعلى فلانشة بورسلين الدعم العلوي."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة: قد تتلف المعدة عندما تكون الفتحة > 130 مم."
  },
  {
   "type": "list",
   "items": [
    "حرّك وحدة القطع في اتجاه الوضع النهائي للفصل بتدوير مسمار الشد (2.07.03) حتى يظهر مسمار القفل (1.12.02) (شكل B1). والحركة محدودة بوضع قفل وحدة القطع. وتتبع الرافعة الداخلية الحركة، وعند الحاجة أدخل وصلة نابض الفتح (1.11.06) في الرافعة الداخلية (1.080.10). شكل B1: فك وحدة القطع من وحدة الدعم",
    "اسحب مسمار القفل (1.12.02).",
    "ارفع وحدة القطع حتى تخرج قطعة التوصيل (1.12.01) والصامولة الغاطسة (1.12.04) من أنبوب التوصيل (1.03.07) بالفك، وضعها على قاعدة مناسبة. ولا تتلف الجوان.",
    "احمِ وحدة الدعم وركّب الغطاء لمنع تسرب المياه."
   ]
  },
  {
   "type": "paragraph",
   "text": "تغيير ملامس القوس"
  },
  {
   "type": "paragraph",
   "text": "استبدل ملامس القوس الثابت (1.1.02). وجدّد المسمار (عزم 65 نيوتن متر) وواقي (PTFE). شكل B2: فك وحدة القطع"
  },
  {
   "type": "table",
   "rows": [
    [
     "- الملامس الثابت",
     "1.01"
    ],
    [
     "- ملامس القوس الثابت",
     "1.01.02"
    ],
    [
     "- قطعة الملامس الرئيسي (الجزء العلوي)",
     "1.01.03"
    ],
    [
     "- حلقة تثبيت الملامس الرئيسي (الجزء العلوي)",
     "1.01.04"
    ],
    [
     "- واقي PTFE",
     "1.01.05"
    ],
    [
     "- مسمار",
     "1.01.06"
    ],
    [
     "- قطعة الدفع",
     "1.01.07"
    ],
    [
     "- قطعة الملامس الرئيسي (الجزء السفلي)",
     "1.01.08"
    ],
    [
     "- حلقة تثبيت الملامس الرئيسي (الجزء السفلي)",
     "1.01.09"
    ],
    [
     "- بورسلين الغرفة",
     "1.01.10"
    ],
    [
     "- بورسلين الغرفة",
     "1.02"
    ],
    [
     "- وحدة القطع",
     "1.03"
    ],
    [
     "- جوان بورسلين الغرفة",
     "1.04"
    ],
    [
     "- دعامة الملامس",
     "1.05"
    ],
    [
     "- بورسلين الدعم",
     "1.06"
    ],
    [
     "- جوان بورسلين الدعم",
     "1.07"
    ],
    [
     "- طقم مسامير التمدد",
     "1.10"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملاحظة: لا تنسَ الجوان (1.04)، ولاحظ موضع وسادات أطراف الجهد العالي."
  },
  {
   "type": "list",
   "items": [
    "فك مسامير التمدد عند الملامس الثابت (1.01) وتابع كما هو موضح في الفصل 6.2 (شكل B2).",
    "ارفع الملامس الثابت لأعلى خارج بورسلين الحجرة، وضعه على وسادة جافة، ونظّف الأسطح وأزل أي نواتج تحلل ملتصقة.",
    "استبدل ملامس القوس الثابت (1.1.02). وجدّد المسمار (عزم 65 نيوتن متر) وواقي (PTFE). شكل B2: فك وحدة القطع",
    "فك وصلة دعامة بورسلين الحجرة أو الملامس (1.05) بقطعة الدفع (1.01.08) بفك المسامير (1.26) (انظر شكل B2)",
    "ارفع بورسلين الحجرة، وضعه على وسادة جافة، ونظّف الأسطح الداخلية من أي نواتج تحلل.",
    "اسحب وحدة القطع الكاملة (1.03) خارج دعامة الملامس.",
    "ركّب وحدة القطع الجديدة في دعامة الملامس (1.05).",
    "استبدل (شرائط التوجيه PTFE، مسمار القفل، الجوان).",
    "ركّب بورسلين الحجرة. واربط المسامير (1.26) وأحكم ربطها بعزم 210 نيوتن متر",
    "عند تركيب الملامس الثابت على بورسلين الحجرة، يجب تحديد موضع الملامس بالنسبة لوحدة القطع.",
    "ضع الوحدة المجمعة مسبقًا (بورسلين الحجرة ودعامة الملامس) على حامل تجميع مناسب. ولتركيب مخمد التوصيل (10.03) (شكل B3)، يلزم وجود مساحة كافية.",
    "اربط مخمد التوصيل (10.03) وأنبوب التوصيل بمسمار القفل (1.12.02) واسحبهما لأسفل حتى يقفلا.",
    "فك مسامير التمدد الستة للملامسات الثابتة، وتبقى مسامير القفل في وحدة القطع، واربط ثلاثة مسامير تمركز (10.02) في الملامس الثابت. ووزعها بالتساوي (انظر شكل B3).",
    "ضع المباعدات موزعة بالتساوي على الفلانشة العلوية لبورسلين الحجرة.",
    "ملاحظة: لا تنسَ الجوان (1.04)، ولاحظ موضع وسادات أطراف الجهد العالي.",
    "حرّك وحدة القطع (1.03) بدفع مخمد التوصيل (10.03) حتى الدعامة السفلية إلى الوضع المركزي وثبّتها بمسمارين (M16).",
    "أزل المباعدات (10.01) وأنزل وحدة القطع.",
    "ركّب مسامير التمدد والقفل. (قبل إزالة مسامير التمركز، ثبّت الملامس الثابت بمسامير القفل).",
    "اسحب مخمد التوصيل (10.3) مع أنبوب التوصيل ومسمار القفل (1.12.02) لأسفل حتى يقفلا. وأصبح موضع محور مسمار القفل الآن حوالي 15 مم أسفل وسادة تثبيت بورسلين الدعم (شكل B3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "شكل B3: تركيب وحدة القطع"
  },
  {
   "type": "table",
   "rows": [
    [
     "- أنبوب التوصيل",
     "1.03.07"
    ],
    [
     "- جوان بورسلين الغرفة",
     "1.04"
    ],
    [
     "- ذراع العزل",
     "1.12"
    ],
    [
     "- مسمار القفل",
     "1.12.02"
    ],
    [
     "- طقم المراجعة",
     "2.07"
    ],
    [
     "- حامل المراجعة",
     "9.0"
    ],
    [
     "- مباعد معدني",
     "10.01"
    ],
    [
     "- مسمار التمركز",
     "10.02"
    ],
    [
     "- مخمد التوصيل",
     "10.03"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "تركيب وحدة القطع على وحدة الدعم"
  },
  {
   "type": "paragraph",
   "text": "الشروط المسبقة: طقم المراجعة مركب ومضبوط لقياس L2 وفقًا لـ (الفصل B)."
  },
  {
   "type": "list",
   "items": [
    "أزل الجوان المكشوف (1.07) لبورسلين الدعم.",
    "ارفع وحدة القطع ووجّه أنبوب التوصيل (1.03.07) إلى قطع التوصيل (1.12.01)؛ ويجب أن تكون ثقوب دبابيس أنبوب التوصيل وقطع التوصيل على خط واحد (شكل B1).",
    "تأكد من الوضع الصحيح لوسادات أطراف الجهد العالي، والزاوية الصحيحة لثقوب أنبوب التوصيل، وأدر الأنبوب عند الحاجة",
    "ركّب مسمار القفل (1.12.02).",
    "أنزل وحدة القطع وثبّتها بالمسامير (1.15) والورد (1.14) على وحدة الدعم، وأحكم ربط المسامير بعزم 210 نيوتن متر. (احذر سقوط المسامير؛ فقد يتلف بورسلين الدعم بسقوط المسامير).",
    "حرّك وحدة القطع إلى الوضع النهائي (فصل) باستخدام طقم المراجعة؛ ويتم الوصول إلى الوضع النهائي «فصل» إذا كانت ثقوب الرافعة الداخلية (1.8.10) ووصلة نابض الفتح (1.11.06) على خط واحد."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنبيه: - أثناء الحركة، يجب توجيه وصلة نابض الفتح إلى الرافعة الداخلية."
  },
  {
   "type": "list",
   "items": [
    "ركّب الدبوس (1.12.06) لوصلة نابض الفتح (1.11.06) (انظر شكل B1).",
    "قفل مسمار التثبيت (1.08.33) بفك المسمار (1.08.34) حوالي 1.5 لفة، وادفع مسمار التثبيت لأسفل وثبّت المسمار (1.08.34) بعزم (13 نيوتن متر). وأصبحت رؤوس المسامير مغطاة جزئيًا الآن بمسمار التثبيت.",
    "فك طقم المراجعة وركّب غطاء الوصلات."
   ]
  },
  {
   "type": "paragraph",
   "text": "استبدل فلتر الامتزاز"
  },
  {
   "type": "list",
   "items": [
    "فك صندوق الفلتر (1.08.21)، وأزل حلقة التثبيت (1.08.20) والصفيحة المثقبة (1.08.05).",
    "اسحب خرطوشة الفلتر المستخدمة (1.08.04)، وأدخل خرطوشة جديدة واستبدل حلقة التثبيت والصفيحة المثقبة.",
    "استبدل حلقة O-ring (1.08.36).",
    "ركّب الغطاء واربط المسامير بعزم (10 نيوتن متر).",
    "فرّغ القاطع، وأكمل تعبئته بغاز SF6 إلى الضغط المقنن وشغّله. والإجراء موضح في الجزء أ، الفصل (4).",
    "باستخدام كاشف تسرب غاز SF6. افحص جميع وصلات الفلانشات التي فُتحت أثناء المراجعة."
   ]
  },
  {
   "type": "paragraph",
   "text": "فك عمود القطب الكامل"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات تمهيدية (انظر 1.1)"
  },
  {
   "type": "paragraph",
   "text": "الأحكام"
  },
  {
   "type": "paragraph",
   "text": "العدد (في جدول B8 بالإضافة إلى ما في جدول B5)"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "بيان المعدة",
     "الوزن",
     "رقم طلب Alstom",
     "الكمية"
    ],
    [
     "1",
     "زرادية حلقة التثبيت مقاس A10",
     "0.2kg",
     "1 256 924",
     "1"
    ],
    [
     "2",
     "زرادية حلقة التثبيت مقاس D125",
     "0.3kg",
     "1 257 924",
     "1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "العدد (في جدول B8 إضافة إلى ما في جدول B5)",
    "ملحقات (انظر جدول B6)",
    "قطع غيار (انظر جدول B7) (إضافة إلى ما في جدول B9)"
   ]
  },
  {
   "type": "paragraph",
   "text": "الإجراءات"
  },
  {
   "type": "list",
   "items": [
    "فك وحدة القطع",
    "فك وحدة الدعم وفقًا لـ (شكل B4)",
    "فك بورسلين الدعم (1.06) عند الفلانشة السفلية وارفعه خارج ذراع العزل (1.12).",
    "فك لوحة التوجيه (شكل B4، 1.13)",
    "فك بورسلين الدعم السفلي (1.06) عند الفلانشة السفلية وارفعه خارج ذراع العزل (1.12) (انظر شكل B4)."
   ]
  },
  {
   "type": "paragraph",
   "text": "شكل B4: فك وحدة الدعم"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات إعادة التأهيل P3، التي يجب تنفيذها بعد 2000 عملية كما هو موضح بـ OP 2000 عند التيار المقنن في خانة العنوان.\nمتطلبات الكفاءة: تُنفَّذ بواسطة طاقم مدرب أو متخصص ALSTOM. وأخرج القاطع الكهربي من الخدمة؛ ويلزم فتح أعمدة القطب.\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nيشير مبين وضع نابض التوصيل إلى «مفرَّغ»\nافصل جهد الخدمة وجهد التحكم.\nيجب الالتزام بلوائح السلامة المحلية المناسبة.\nاضخ غاز SF6 في وحدة الخدمة وفرّغ العمود ثم هوِّ عمود القطب.\nارتدِ قفازات مطاطية وملابس واقية وقناع غاز ومعدات تنفس أثناء الفتح والتنظيف.\nأزل نواتج التحلل بعد فتح القاطع (القطب) أو أي مجموعة فرعية.\nامسح نواتج التحلل بقطعة قماش أو استخدم مكنسة كهربائية.\nلا تُحرّك نواتج التحلل دون داعٍ.\nعادل الرواسب (نواتج القوس) وفلتر الامتزاز والملابس المستخدمة بمحلول صودا 3% لمدة 24 ساعة، أو تخلص منها كمادة ضارة.\nالعدد والأدوات\nأدوات تنظيف.\nحزام أمان، خوذة سلامة.\nلا حاجة لأدوات خاصة.\nالعمل الواجب تنفيذه\nاستبدال ملامسات القوس\nملاحظات تمهيدية\nاستبدل ملامس القوس في غرفة مغلقة وجافة وخالية من الأتربة فقط.\nلا تستبدل ملامسات القوس في المحطة في ظروف جوية سيئة أو في ظروف عاصفة.\nنظّف جميع العناصر الوظيفية بقطعة قماش منقوعة في الكحول، وشحّمها وفقًا لتعليمات التشحيم. واستبدل الأجزاء عند الحاجة.\nاستبدل عناصر تثبيت وصلات المسامير إذا فُكت أثناء العمل.\nيجب تقليل تعرض حجيرات غاز SF6 للهواء الجوي إلى الحد الأدنى.\nيجب منع المياه / المطر في جميع الظروف.\nالأحكام\nالعدد (انظر جدول B5)\nالبند | بيان المعدة | الوزن | رقم طلب Alstom | الكمية\n1 | مفتاح عزم 30-150 نيوتن متر | 2.0kg | 1 278 793 | 1\n2 | مفتاح عزم 150-650 نيوتن متر | 3.0kg | 1 004 163 | 1\n3 | مفتاح ملامس القوس الثابت | 0.5kg | 1 915 617 | 1\n4 | طقم المراجعة | 6.0kg | 1 317 035 | 1\n5 | جهاز ضبط ملامس القوس الثابت | 8.0kg | 1 317 035 | 1\n6 | زرادية التثبيت مقاس C85 | 0.2kg | 1 246 370 | 1\n7 | جهاز شد نابض التوصيل. | 12kg | 1 317 140 | 1\n8 | حامل المراجعة | 80kg | 1 317 114 | 1*\n* موصى به\nجدول B5: أدوات استبدال ملامسات القوس\nملحقات (انظر جدول B6)\nالبند | بيان المعدة | الوزن | رقم طلب Alstom | الكمية\n1 | إسبراي CRC المضاد للتآكل | 0.5kg | 1 061 830 | 1\n2 | Loctite أخضر |  | 1 271 250 | 10 cm2\n |  | 1 250 770 | 250 cm2\n3 | Loctite أزرق |  | 1 271 249 | 10 cm2\n |  | 1 250 782 | 250 cm2\n4 | وسادة سكوتش الكاشطة |  | 1 260 765 | 10mx100mm\n5 | كحول التنظيف |  | 1 242 765 | 51\nجدول B6: أدوات استبدال ملامسات القوس\nقطع غيار (انظر جدول B7)\nرقم الجزء | بيان المعدة | قطع لكل قطب\n1.01.02 ** | ملامس القوس الثابت | 1\n1.01.03 ** | قطعة الملامس الرئيسي العلوية | 2*\n1.01.04 ** | حلقة تثبيت الملامس الرئيسي العلوية | 1*\n1.01.05 | واقي PTFE | 1\n1.01.07 | مسمار | 1\n1.01.08 | قطعة الدفع | 1\n1.01.09 | قطعة الملامس الرئيسي السفلية | 2*\n1.01.10 | حلقة تثبيت الملامس الرئيسي السفلية | 1*\n1.03 | وحدة القطع كاملة | 1\n1.04 | جوان بورسلين الغرفة | 2\n1.05.03 | شريط التوجيه PTFE | 1\n1.05.04 | شريط التوجيه PTFE | 2\n1.07 | جوان بورسلين الدعم | 1\n1.08.04 | خرطوشة الفلتر | 1\n1.08.36 | حلقة O-ring مقاس 91.44 × 5.33 | 1\n1.10 | طقم مسامير تمدد، كامل | 1\n1.12.02 | مسمار القفل | 1\n[5] | جلبة | 1\n[602] | مسمار M6 × 16 A2-70 | 1\n[610] | مسمار القفل | 1\n* لا يلزم الاستبدال. فقط بعد أداء عمل شاق\n** يلزم أدوات خاصة\nجدول B7: | قطع غيار لاستبدال ملامسات القوس\nالعدد (انظر جدول B5)\nملحقات (انظر جدول B6)\nقطع غيار (انظر جدول B7)\nالإجراءات\nافتح عمود القطب في غرف مغلقة وجافة وخالية من الأتربة فقط. ويمكن استبدال ملامسات القوس بسهولة باستخدام حامل المراجعة (انظر شكل B3).\nالقاطع في الوضع النهائي (فصل)\nنابض التوصيل «مفرَّغ»\nخزّن غاز SF6 في وحدة خدمة وفرّغ الأعمدة، ثم هوِّ أعمدة القطب.\nفك مبين الكثافة.\nافصل آلية التشغيل.\nتم فك غطاء الوصلات\nثبّت حبلًا بالطرف العلوي للجهد العالي لأعمدة القطب (شكل B1)\nفك مسامير التثبيت الأربعة لوصلة الدعم / صندوق الكرنك.\nارفع عمود القطب، وانقله إلى الورشة، وركّبه على حامل المراجعة في وضع رأسي\nملاحظات: إذا لم تكن الورشة متوفرة، فيمكن استبدال ملامسات القوس في المحطة ولكن فقط في ظروف جافة وبلا رياح. ولا يلزم حينها فك عمود القطب من الدعم.\nفك وحدة القطع الكاملة من وحدة الدعم\nالشروط المسبقة\nذراع التشغيل والرافعة (3) مفصولان.\nتم فك غطاء الوصلات\nهذا الإجراء موضح في الجزء الأول أ من تعليمات التشغيل.\nركّب طقم المراجعة (2.07) على الدعامة واربطه بالرافعة (3)، انظر الفصل (6) (قِس الطول L1) بدقة ± 2 مم.\nفك صندوق الفلتر (شكل B1).\nفك المسمار (1.08.34) حوالي 1.5 لفة، واسحب مسمار التثبيت (1.08.33) لأعلى وأعد ربط المسمار. وأصبحت المسامير الآن غير مؤمَّنة.\nاسحب الدبوس (1.12.06) خارج وصلة نابض الفتح (1.1106).\nثبّت حبلًا بطرف الجهد العالي لأعمدة القطب.\nفك مسامير M16×50 (شكل B1)، واحذر سقوط أي مسمار. فقد يتلف بورسلين الدعم بسقوط المسامير.\nحرّك وحدة القطع يدويًا إلى وضع الفك باستخدام طقم المراجعة. ويتم الوصول إلى وضع الفك إذا كان القياس (L2 = L1 + 78 مم) وبدقة L2 تساوي 2 مم. واسحب الدبوس من وصلة نابض الفتح مسبقًا.\nارفع وحدة القطع باستخدام الونش حتى الوصول إلى فتحة (60..90 مم) بين أسفل دعامة الملامس (1.05) وأعلى فلانشة بورسلين الدعم العلوي.\nملاحظة: قد تتلف المعدة عندما تكون الفتحة > 130 مم.\nحرّك وحدة القطع في اتجاه الوضع النهائي للفصل بتدوير مسمار الشد (2.07.03) حتى يظهر مسمار القفل (1.12.02) (شكل B1). والحركة محدودة بوضع قفل وحدة القطع. وتتبع الرافعة الداخلية الحركة، وعند الحاجة أدخل وصلة نابض الفتح (1.11.06) في الرافعة الداخلية (1.080.10). شكل B1: فك وحدة القطع من وحدة الدعم\nاسحب مسمار القفل (1.12.02).\nارفع وحدة القطع حتى تخرج قطعة التوصيل (1.12.01) والصامولة الغاطسة (1.12.04) من أنبوب التوصيل (1.03.07) بالفك، وضعها على قاعدة مناسبة. ولا تتلف الجوان.\nاحمِ وحدة الدعم وركّب الغطاء لمنع تسرب المياه.\nتغيير ملامس القوس\nاستبدل ملامس القوس الثابت (1.1.02). وجدّد المسمار (عزم 65 نيوتن متر) وواقي (PTFE). شكل B2: فك وحدة القطع\n- الملامس الثابت | 1.01\n- ملامس القوس الثابت | 1.01.02\n- قطعة الملامس الرئيسي (الجزء العلوي) | 1.01.03\n- حلقة تثبيت الملامس الرئيسي (الجزء العلوي) | 1.01.04\n- واقي PTFE | 1.01.05\n- مسمار | 1.01.06\n- قطعة الدفع | 1.01.07\n- قطعة الملامس الرئيسي (الجزء السفلي) | 1.01.08\n- حلقة تثبيت الملامس الرئيسي (الجزء السفلي) | 1.01.09\n- بورسلين الغرفة | 1.01.10\n- بورسلين الغرفة | 1.02\n- وحدة القطع | 1.03\n- جوان بورسلين الغرفة | 1.04\n- دعامة الملامس | 1.05\n- بورسلين الدعم | 1.06\n- جوان بورسلين الدعم | 1.07\n- طقم مسامير التمدد | 1.10\nملاحظة: لا تنسَ الجوان (1.04)، ولاحظ موضع وسادات أطراف الجهد العالي.\nفك مسامير التمدد عند الملامس الثابت (1.01) وتابع كما هو موضح في الفصل 6.2 (شكل B2).\nارفع الملامس الثابت لأعلى خارج بورسلين الحجرة، وضعه على وسادة جافة، ونظّف الأسطح وأزل أي نواتج تحلل ملتصقة.\nاستبدل ملامس القوس الثابت (1.1.02). وجدّد المسمار (عزم 65 نيوتن متر) وواقي (PTFE). شكل B2: فك وحدة القطع\nفك وصلة دعامة بورسلين الحجرة أو الملامس (1.05) بقطعة الدفع (1.01.08) بفك المسامير (1.26) (انظر شكل B2)\nارفع بورسلين الحجرة، وضعه على وسادة جافة، ونظّف الأسطح الداخلية من أي نواتج تحلل.\nاسحب وحدة القطع الكاملة (1.03) خارج دعامة الملامس.\nركّب وحدة القطع الجديدة في دعامة الملامس (1.05).\nاستبدل (شرائط التوجيه PTFE، مسمار القفل، الجوان).\nركّب بورسلين الحجرة. واربط المسامير (1.26) وأحكم ربطها بعزم 210 نيوتن متر\nعند تركيب الملامس الثابت على بورسلين الحجرة، يجب تحديد موضع الملامس بالنسبة لوحدة القطع.\nضع الوحدة المجمعة مسبقًا (بورسلين الحجرة ودعامة الملامس) على حامل تجميع مناسب. ولتركيب مخمد التوصيل (10.03) (شكل B3)، يلزم وجود مساحة كافية.\nاربط مخمد التوصيل (10.03) وأنبوب التوصيل بمسمار القفل (1.12.02) واسحبهما لأسفل حتى يقفلا.\nفك مسامير التمدد الستة للملامسات الثابتة، وتبقى مسامير القفل في وحدة القطع، واربط ثلاثة مسامير تمركز (10.02) في الملامس الثابت. ووزعها بالتساوي (انظر شكل B3).\nضع المباعدات موزعة بالتساوي على الفلانشة العلوية لبورسلين الحجرة.\nملاحظة: لا تنسَ الجوان (1.04)، ولاحظ موضع وسادات أطراف الجهد العالي.\nحرّك وحدة القطع (1.03) بدفع مخمد التوصيل (10.03) حتى الدعامة السفلية إلى الوضع المركزي وثبّتها بمسمارين (M16).\nأزل المباعدات (10.01) وأنزل وحدة القطع.\nركّب مسامير التمدد والقفل. (قبل إزالة مسامير التمركز، ثبّت الملامس الثابت بمسامير القفل).\nاسحب مخمد التوصيل (10.3) مع أنبوب التوصيل ومسمار القفل (1.12.02) لأسفل حتى يقفلا. وأصبح موضع محور مسمار القفل الآن حوالي 15 مم أسفل وسادة تثبيت بورسلين الدعم (شكل B3).\nشكل B3: تركيب وحدة القطع\n- أنبوب التوصيل | 1.03.07\n- جوان بورسلين الغرفة | 1.04\n- ذراع العزل | 1.12\n- مسمار القفل | 1.12.02\n- طقم المراجعة | 2.07\n- حامل المراجعة | 9.0\n- مباعد معدني | 10.01\n- مسمار التمركز | 10.02\n- مخمد التوصيل | 10.03\nتركيب وحدة القطع على وحدة الدعم\nالشروط المسبقة: طقم المراجعة مركب ومضبوط لقياس L2 وفقًا لـ (الفصل B).\nأزل الجوان المكشوف (1.07) لبورسلين الدعم.\nارفع وحدة القطع ووجّه أنبوب التوصيل (1.03.07) إلى قطع التوصيل (1.12.01)؛ ويجب أن تكون ثقوب دبابيس أنبوب التوصيل وقطع التوصيل على خط واحد (شكل B1).\nتأكد من الوضع الصحيح لوسادات أطراف الجهد العالي، والزاوية الصحيحة لثقوب أنبوب التوصيل، وأدر الأنبوب عند الحاجة\nركّب مسمار القفل (1.12.02).\nأنزل وحدة القطع وثبّتها بالمسامير (1.15) والورد (1.14) على وحدة الدعم، وأحكم ربط المسامير بعزم 210 نيوتن متر. (احذر سقوط المسامير؛ فقد يتلف بورسلين الدعم بسقوط المسامير).\nحرّك وحدة القطع إلى الوضع النهائي (فصل) باستخدام طقم المراجعة؛ ويتم الوصول إلى الوضع النهائي «فصل» إذا كانت ثقوب الرافعة الداخلية (1.8.10) ووصلة نابض الفتح (1.11.06) على خط واحد.\nتنبيه: - أثناء الحركة، يجب توجيه وصلة نابض الفتح إلى الرافعة الداخلية.\nركّب الدبوس (1.12.06) لوصلة نابض الفتح (1.11.06) (انظر شكل B1).\nقفل مسمار التثبيت (1.08.33) بفك المسمار (1.08.34) حوالي 1.5 لفة، وادفع مسمار التثبيت لأسفل وثبّت المسمار (1.08.34) بعزم (13 نيوتن متر). وأصبحت رؤوس المسامير مغطاة جزئيًا الآن بمسمار التثبيت.\nفك طقم المراجعة وركّب غطاء الوصلات.\nاستبدل فلتر الامتزاز\nفك صندوق الفلتر (1.08.21)، وأزل حلقة التثبيت (1.08.20) والصفيحة المثقبة (1.08.05).\nاسحب خرطوشة الفلتر المستخدمة (1.08.04)، وأدخل خرطوشة جديدة واستبدل حلقة التثبيت والصفيحة المثقبة.\nاستبدل حلقة O-ring (1.08.36).\nركّب الغطاء واربط المسامير بعزم (10 نيوتن متر).\nفرّغ القاطع، وأكمل تعبئته بغاز SF6 إلى الضغط المقنن وشغّله. والإجراء موضح في الجزء أ، الفصل (4).\nباستخدام كاشف تسرب غاز SF6. افحص جميع وصلات الفلانشات التي فُتحت أثناء المراجعة.\nفك عمود القطب الكامل\nملاحظات تمهيدية (انظر 1.1)\nالأحكام\nالعدد (في جدول B8 بالإضافة إلى ما في جدول B5)\nالبند | بيان المعدة | الوزن | رقم طلب Alstom | الكمية\n1 | زرادية حلقة التثبيت مقاس A10 | 0.2kg | 1 256 924 | 1\n2 | زرادية حلقة التثبيت مقاس D125 | 0.3kg | 1 257 924 | 1\nالعدد (في جدول B8 إضافة إلى ما في جدول B5)\nملحقات (انظر جدول B6)\nقطع غيار (انظر جدول B7) (إضافة إلى ما في جدول B9)\nالإجراءات\nفك وحدة القطع\nفك وحدة الدعم وفقًا لـ (شكل B4)\nفك بورسلين الدعم (1.06) عند الفلانشة السفلية وارفعه خارج ذراع العزل (1.12).\nفك لوحة التوجيه (شكل B4، 1.13)\nفك بورسلين الدعم السفلي (1.06) عند الفلانشة السفلية وارفعه خارج ذراع العزل (1.12) (انظر شكل B4).\nشكل B4: فك وحدة الدعم\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 2478,
 "uncertain_terms": [
  {
   "term": "port A chapter (4)",
   "note": "عبارة مشوهة في المصدر؛ تُرجمت «الجزء أ، الفصل (4)».",
   "context": "Power Station | Technical Procedure Introduction This document outlines the reconditioning procedures P3, which must be "
  }
 ]
}