{
 "id": "gen-docs-switchgear-cb-263-r0-htm",
 "doc_number": "CB-263-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-263-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "الفحص والصيانة (خدمة عامة). لا يمكن للقاطع الكهربي أن يعمل بموثوقية إلا إذا تمت صيانته بشكل صحيح."
  },
  {
   "type": "paragraph",
   "text": "الغرض من الفحص والصيانة هو:"
  },
  {
   "type": "list",
   "items": [
    "لتحديد مدى سخونة أجزاء معينة وتقييم حالتها.",
    "لضمان بقاء الأجزاء التي ما زالت في حالة جيدة على هذه الحالة.",
    "لاستبدال أجزاء معينة في الوقت المناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "الفحص والصيانة (الجدول): تُقدم خدمة الفحص والصيانة المجدولة في الجدول كل على حدة بواسطة Siemens."
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "وصف خدمة الفحص والصيانة",
     "الفترة الزمنية المستحقة أو التآكل",
     "ملاحظات"
    ],
    [
     "1",
     "فحص بصري",
     "بعد 5 و15 و25 سنة",
     "________",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز."
    ],
    [
     "2",
     "الفحص الدوري",
     "بعد 10 سنوات",
     "بعد 3000 دورة ميكانيكية I ≤ I rated",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز."
    ],
    [
     "3",
     "الفحص الرئيسي",
     "بعد 20 سنة",
     "بعد 6000 دورة ميكانيكية",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز."
    ],
    [
     "4",
     "نظام الملامسات",
     "______",
     "العدد المسموح به من عمليات تيار العطل المتساوية",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- يتم فتح حجيرات الغاز"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "أدوات تنظيف.",
    "حزام أمان، خوذة سلامة.",
    "يلزم عدد عادية.",
    "جهاز تعبئة SF6 نوع W348.",
    "مقياس زيت دقيق."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فحص عام"
  },
  {
   "type": "paragraph",
   "text": "يشمل هذا الفحص الفحص البصري للقاطع الكهربي دون الحاجة إلى فكه؛ ويشمل الفحص البصري:"
  },
  {
   "type": "list",
   "items": [
    "ضغط تعبئة غازي SF6 والنيتروجين.",
    "الإحكام.",
    "تلوث الأجزاء العازلة.",
    "تسربات في النظام الهيدروليكي.",
    "تلف في جسم البورسلين وتأريض غير كافٍ."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة: عدد عمليات التوصيل والفصل (إذا كان العداد موجودًا) وأي وقائع خاصة مثل:"
  },
  {
   "type": "list",
   "items": [
    "تسلسل تحويل غير مسموح به.",
    "توصيل وفصل غير صحيحين للقاطع الكهربي.",
    "فقد في غازي SF6 والنيتروجين.",
    "تسربات زيت في آلية التشغيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص تعبئة غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "وصّل مقياس الضغط الدقيق (فئة 0.6) (0-15) بار بفلانشة الصيانة W1 (شكل 6).",
    "افحص غاز SF6 الذي قد يتبقى في وحدة الخدمة."
   ]
  },
  {
   "type": "list",
   "items": [
    "إذا كانت القيمة المقاسة أقل بما لا يزيد عن 0.3 بار من منحنى التعبئة المحدد، فيجب تصحيح التعبئة.",
    "إذا كانت القيمة المقاسة أقل بأكثر من 0.3 بار من منحنى التعبئة المحدد، فيجب إجراء اختبار تسرب وإصلاح التسرب، ثم يجب تصحيح التعبئة."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لإحكام النظام الهيدروليكي"
  },
  {
   "type": "paragraph",
   "text": "يشمل الفحص البصري جميع الوصلات المربوطة الظاهرة من الخارج ووصلات النظام الهيدروليكي، وعلاوة على ذلك يجب فحص وحدة المراقبة الهيدروليكية وكتلة الصمامات وأسطوانة التخزين الهيدروليكية وآلية التشغيل للكشف عن التسربات الظاهرة."
  },
  {
   "type": "paragraph",
   "text": "افحص التآكل المحتمل على أسطوانة التخزين الهيدروليكية"
  },
  {
   "type": "list",
   "items": [
    "فحص أدوات الفك للمقعد الثابت والتلف",
    "افحص رافعة سولينويدات التوصيل والفصل للكشف عن التلف. وافحص السولينويدات ومسامير التثبيت على الرافعة وصامولة الحلقة الألومنيوم للتأكد من ثبات جلوسها (شكل 9)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص مستوى الزيت وحالة الزيت، وإعادة التعبئة عند الحاجة"
  },
  {
   "type": "list",
   "items": [
    "أزل ضغط النظام الهيدروليكي مع وجود القاطع الكهربي في وضع الفصل فقط،",
    "افتح صمام تخفيف الضغط (14.37، شكل 10).",
    "مع ضغط الزيت وفي حالة مستقرة، يجب أن يكون مستوى الزيت مرئيًا حتى الحافة السفلية لمصفاة التعبئة الخاصة بخزان الزيت (شكل 12)"
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط تحضير النيتروجين"
  },
  {
   "type": "list",
   "items": [
    "يوضح شكل 16 ضغط تحضير النيتروجين كدالة في درجة الحرارة.",
    "من الضروري قياس درجة حرارة النيتروجين بالقياس على أسطوانة التخزين."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس ضغط تحضير النيتروجين على جهة الزيت كما يلي:"
  },
  {
   "type": "list",
   "items": [
    "وصّل مقياس الضغط الدقيق (فئة 0.6) بوصلة القياس M2 (شكل 10) لوحدة التحكم مع عدم ضغط الزيت.",
    "أغلق صمام تخفيف الضغط 14.37 (شكل 10).",
    "شغّل مضخة الزيت. وبعد تشغيل مضخة الزيت بقليل، يقفز المؤشر إلى قيمة ضغط التحضير.",
    "إذا كان ضغط التحضير أقل بأكثر من 5 بار من السماحية، فيجب تصحيح تعبئة النيتروجين.",
    "يجب تعبئة جهة الغاز للخزان الهيدروليكي فقط بـ (نيتروجين بنقاوة 99.99%، ومحتوى أكسجين أقل من 50 جزء في المليون، ومحتوى مياه 30 جزء في المليون)",
    "لا يجوز استخدام أي غازات أخرى للخزان الهيدروليكي.",
    "نظرًا لمعدل التسرب المسموح به البالغ حوالي (2-5) بار، قد ينخفض ضغط التحضير عن ضغط التعبئة الاسمي أثناء فترة التشغيل. على سبيل المثال: قاطع كهربي يعمل منذ 5 سنوات، وأظهر فحص ضغط التحضير في وحدة التخزين قياسًا قدره 183 بار."
   ]
  },
  {
   "type": "paragraph",
   "text": "لم يتم تجاوز معدل التسرب المسموح به، حتى لو انحرف ضغط التحضير."
  },
  {
   "type": "list",
   "items": [
    "لتعبئة غاز النيتروجين يلزم طقم طلمبة يمكن شراؤه أو استعارته من إدارة التركيب (ANL.A4) في Erlangen (شكل 18).",
    "إجراءات تعبئة غاز النيتروجين هي:"
   ]
  },
  {
   "type": "list",
   "items": [
    "فك الصامولة 13.2.18 (شكل 17).",
    "ركّب وصلة جهاز تعبئة النيتروجين (شكل 18).",
    "صحّح ضغط تعبئة النيتروجين وفقًا لـ (شكل 16)."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص ضغط الفتح والإغلاق لصمام الأمان"
  },
  {
   "type": "list",
   "items": [
    "شغّل الكونتاكتور K9 في الخلية (شكل 11) كهربيًا.",
    "ترفع مضخة الزيت ضغط الزيت في النظام الهيدروليكي فوق الضغط الاسمي.",
    "يعمل صمام الأمان ويمرر الزيت من قسم الضغط العالي إلى الجزء غير المضغوط من النظام الهيدروليكي",
    "يجب أن يكون ضغط التشغيل بين (375 - 412) بار.",
    "عند فصل الطلمبة، حدّد ضغط إغلاق صمام الأمان (يجب أن تكون قيمة الإغلاق أعلى بمقدار 10 بار على الأقل من قيمة تشغيل الطلمبة العليا (320 بار).",
    "إذا كانت قيم الضغط خارج هذه الحدود، فيجب استخدام صمام أمان جديد. ويجب عدم تشغيل القاطع قبل القيام بذلك. ويجب أن يكون صمام الأمان الجديد من نفس نوع الصمام القديم."
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص قيم تشغيل مبين كثافة غاز SF6 ومراقب ضغط الزيت"
  },
  {
   "type": "paragraph",
   "text": "فحص قيم تشغيل مبين كثافة غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "لتحديد قيم تشغيل مبين كثافة غاز SF6، اتبع هذه الإجراءات:",
    "وصّل غاز SF6 بفلانشة الصيانة W1 عبر موزع به صمام تصريف مثبت عليه مقياس ضغط SF6 دقيق فئة 0.6 (0-10) بار وصمام أمان كما هو موضح في (شكل 6).",
    "افتح صمام تصريف الموزع لتخفيض ضغط غاز SF6 للقاطع الكهربي.",
    "اقرأ وسجّل قيم مقياس الضغط الدقيق التي عندها تعمل وظيفة مبين كثافة SF6 (الإنذار، القفل) أثناء عملية ضغط الكثافة.",
    "أغلق صمام تصريف الموزع وافتح صمام منظم أسطوانة SF6 لزيادة ضغط غاز SF6 داخل القاطع الكهربي.",
    "اقرأ وسجّل أثناء هذه العملية قيم مقياس الضغط الدقيق التي عندها يُزال قفل وإشارة إنذار غاز SF6."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص قيم تشغيل مراقب ضغط الزيت"
  },
  {
   "type": "list",
   "items": [
    "افتح صمام تخفيف الضغط 14.37 (شكل 10) لإزالة ضغط الدائرة الهيدروليكية (ولهذا افصل مضخة الزيت للقاطع الكهربي).",
    "وصّل مقياس ضغط الاختبار بـ M2.",
    "أغلق الصمام 14.37 مرة أخرى وشغّل مضخة الزيت لرفع النظام إلى الضغط الاسمي.",
    "اخفض الضغط بالصمام 14.37 وافحص قيم تشغيل مفتاح الضغط باستخدام مراقب الضغط (انظر قسم 1-0080 تحت البيانات الفنية)."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص أثر التسخين لسخان منع التكثيف"
  },
  {
   "type": "list",
   "items": [
    "افحص وظيفة دائرة المراقبة الخارجية، إن وجدت، الخاصة بالتسخين المضاد للتكثيف.",
    "إذا لم يكن هذا التسخين مراقبًا، فيجب قياس استهلاك التيار."
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص الحماية من التآكل وأجرِ دهانًا تكميليًا حيث يلزم"
  },
  {
   "type": "list",
   "items": [
    "افحص طلاء القاطع الكهربي للكشف عن التلف.",
    "يجب إزالة الصدأ من الأجزاء التالفة وتجهيزها بطبقة أساس وورنيش."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه.\nالفحص والصيانة (خدمة عامة). لا يمكن للقاطع الكهربي أن يعمل بموثوقية إلا إذا تمت صيانته بشكل صحيح.\nالغرض من الفحص والصيانة هو:\nلتحديد مدى سخونة أجزاء معينة وتقييم حالتها.\nلضمان بقاء الأجزاء التي ما زالت في حالة جيدة على هذه الحالة.\nلاستبدال أجزاء معينة في الوقت المناسب.\nالفحص والصيانة (الجدول): تُقدم خدمة الفحص والصيانة المجدولة في الجدول كل على حدة بواسطة Siemens.\nم | وصف خدمة الفحص والصيانة | الفترة الزمنية المستحقة أو التآكل | ملاحظات\n1 | فحص بصري | بعد 5 و15 و25 سنة | ________ | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز.\n2 | الفحص الدوري | بعد 10 سنوات | بعد 3000 دورة ميكانيكية I ≤ I rated | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز.\n3 | الفحص الرئيسي | بعد 20 سنة | بعد 6000 دورة ميكانيكية | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز.\n4 | نظام الملامسات | ______ | العدد المسموح به من عمليات تيار العطل المتساوية | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- يتم فتح حجيرات الغاز\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nالعدد والأدوات\nأدوات تنظيف.\nحزام أمان، خوذة سلامة.\nيلزم عدد عادية.\nجهاز تعبئة SF6 نوع W348.\nمقياس زيت دقيق.\nالعمل الواجب تنفيذه\nفحص عام\nيشمل هذا الفحص الفحص البصري للقاطع الكهربي دون الحاجة إلى فكه؛ ويشمل الفحص البصري:\nضغط تعبئة غازي SF6 والنيتروجين.\nالإحكام.\nتلوث الأجزاء العازلة.\nتسربات في النظام الهيدروليكي.\nتلف في جسم البورسلين وتأريض غير كافٍ.\nملاحظة: عدد عمليات التوصيل والفصل (إذا كان العداد موجودًا) وأي وقائع خاصة مثل:\nتسلسل تحويل غير مسموح به.\nتوصيل وفصل غير صحيحين للقاطع الكهربي.\nفقد في غازي SF6 والنيتروجين.\nتسربات زيت في آلية التشغيل.\nافحص تعبئة غاز SF6\nوصّل مقياس الضغط الدقيق (فئة 0.6) (0-15) بار بفلانشة الصيانة W1 (شكل 6).\nافحص غاز SF6 الذي قد يتبقى في وحدة الخدمة.\nإذا كانت القيمة المقاسة أقل بما لا يزيد عن 0.3 بار من منحنى التعبئة المحدد، فيجب تصحيح التعبئة.\nإذا كانت القيمة المقاسة أقل بأكثر من 0.3 بار من منحنى التعبئة المحدد، فيجب إجراء اختبار تسرب وإصلاح التسرب، ثم يجب تصحيح التعبئة.\nفحص بصري لإحكام النظام الهيدروليكي\nيشمل الفحص البصري جميع الوصلات المربوطة الظاهرة من الخارج ووصلات النظام الهيدروليكي، وعلاوة على ذلك يجب فحص وحدة المراقبة الهيدروليكية وكتلة الصمامات وأسطوانة التخزين الهيدروليكية وآلية التشغيل للكشف عن التسربات الظاهرة.\nافحص التآكل المحتمل على أسطوانة التخزين الهيدروليكية\nفحص أدوات الفك للمقعد الثابت والتلف\nافحص رافعة سولينويدات التوصيل والفصل للكشف عن التلف. وافحص السولينويدات ومسامير التثبيت على الرافعة وصامولة الحلقة الألومنيوم للتأكد من ثبات جلوسها (شكل 9)\nفحص مستوى الزيت وحالة الزيت، وإعادة التعبئة عند الحاجة\nأزل ضغط النظام الهيدروليكي مع وجود القاطع الكهربي في وضع الفصل فقط،\nافتح صمام تخفيف الضغط (14.37، شكل 10).\nمع ضغط الزيت وفي حالة مستقرة، يجب أن يكون مستوى الزيت مرئيًا حتى الحافة السفلية لمصفاة التعبئة الخاصة بخزان الزيت (شكل 12)\nافحص ضغط تحضير النيتروجين\nيوضح شكل 16 ضغط تحضير النيتروجين كدالة في درجة الحرارة.\nمن الضروري قياس درجة حرارة النيتروجين بالقياس على أسطوانة التخزين.\nقياس ضغط تحضير النيتروجين على جهة الزيت كما يلي:\nوصّل مقياس الضغط الدقيق (فئة 0.6) بوصلة القياس M2 (شكل 10) لوحدة التحكم مع عدم ضغط الزيت.\nأغلق صمام تخفيف الضغط 14.37 (شكل 10).\nشغّل مضخة الزيت. وبعد تشغيل مضخة الزيت بقليل، يقفز المؤشر إلى قيمة ضغط التحضير.\nإذا كان ضغط التحضير أقل بأكثر من 5 بار من السماحية، فيجب تصحيح تعبئة النيتروجين.\nيجب تعبئة جهة الغاز للخزان الهيدروليكي فقط بـ (نيتروجين بنقاوة 99.99%، ومحتوى أكسجين أقل من 50 جزء في المليون، ومحتوى مياه 30 جزء في المليون)\nلا يجوز استخدام أي غازات أخرى للخزان الهيدروليكي.\nنظرًا لمعدل التسرب المسموح به البالغ حوالي (2-5) بار، قد ينخفض ضغط التحضير عن ضغط التعبئة الاسمي أثناء فترة التشغيل. على سبيل المثال: قاطع كهربي يعمل منذ 5 سنوات، وأظهر فحص ضغط التحضير في وحدة التخزين قياسًا قدره 183 بار.\nلم يتم تجاوز معدل التسرب المسموح به، حتى لو انحرف ضغط التحضير.\nلتعبئة غاز النيتروجين يلزم طقم طلمبة يمكن شراؤه أو استعارته من إدارة التركيب (ANL.A4) في Erlangen (شكل 18).\nإجراءات تعبئة غاز النيتروجين هي:\nفك الصامولة 13.2.18 (شكل 17).\nركّب وصلة جهاز تعبئة النيتروجين (شكل 18).\nصحّح ضغط تعبئة النيتروجين وفقًا لـ (شكل 16).\nفحص ضغط الفتح والإغلاق لصمام الأمان\nشغّل الكونتاكتور K9 في الخلية (شكل 11) كهربيًا.\nترفع مضخة الزيت ضغط الزيت في النظام الهيدروليكي فوق الضغط الاسمي.\nيعمل صمام الأمان ويمرر الزيت من قسم الضغط العالي إلى الجزء غير المضغوط من النظام الهيدروليكي\nيجب أن يكون ضغط التشغيل بين (375 - 412) بار.\nعند فصل الطلمبة، حدّد ضغط إغلاق صمام الأمان (يجب أن تكون قيمة الإغلاق أعلى بمقدار 10 بار على الأقل من قيمة تشغيل الطلمبة العليا (320 بار).\nإذا كانت قيم الضغط خارج هذه الحدود، فيجب استخدام صمام أمان جديد. ويجب عدم تشغيل القاطع قبل القيام بذلك. ويجب أن يكون صمام الأمان الجديد من نفس نوع الصمام القديم.\nافحص قيم تشغيل مبين كثافة غاز SF6 ومراقب ضغط الزيت\nفحص قيم تشغيل مبين كثافة غاز SF6\nلتحديد قيم تشغيل مبين كثافة غاز SF6، اتبع هذه الإجراءات:\nوصّل غاز SF6 بفلانشة الصيانة W1 عبر موزع به صمام تصريف مثبت عليه مقياس ضغط SF6 دقيق فئة 0.6 (0-10) بار وصمام أمان كما هو موضح في (شكل 6).\nافتح صمام تصريف الموزع لتخفيض ضغط غاز SF6 للقاطع الكهربي.\nاقرأ وسجّل قيم مقياس الضغط الدقيق التي عندها تعمل وظيفة مبين كثافة SF6 (الإنذار، القفل) أثناء عملية ضغط الكثافة.\nأغلق صمام تصريف الموزع وافتح صمام منظم أسطوانة SF6 لزيادة ضغط غاز SF6 داخل القاطع الكهربي.\nاقرأ وسجّل أثناء هذه العملية قيم مقياس الضغط الدقيق التي عندها يُزال قفل وإشارة إنذار غاز SF6.\nفحص قيم تشغيل مراقب ضغط الزيت\nافتح صمام تخفيف الضغط 14.37 (شكل 10) لإزالة ضغط الدائرة الهيدروليكية (ولهذا افصل مضخة الزيت للقاطع الكهربي).\nوصّل مقياس ضغط الاختبار بـ M2.\nأغلق الصمام 14.37 مرة أخرى وشغّل مضخة الزيت لرفع النظام إلى الضغط الاسمي.\nاخفض الضغط بالصمام 14.37 وافحص قيم تشغيل مفتاح الضغط باستخدام مراقب الضغط (انظر قسم 1-0080 تحت البيانات الفنية).\nفحص أثر التسخين لسخان منع التكثيف\nافحص وظيفة دائرة المراقبة الخارجية، إن وجدت، الخاصة بالتسخين المضاد للتكثيف.\nإذا لم يكن هذا التسخين مراقبًا، فيجب قياس استهلاك التيار.\nافحص الحماية من التآكل وأجرِ دهانًا تكميليًا حيث يلزم\nافحص طلاء القاطع الكهربي للكشف عن التلف.\nيجب إزالة الصدأ من الأجزاء التالفة وتجهيزها بطبقة أساس وورنيش.\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 1518,
 "uncertain_terms": [
  {
   "term": "releases",
   "note": "معنى releases في هذا السياق غير مؤكد؛ تُرجمت «أدوات الفك».",
   "context": "Power Station | Technical Procedure Introduction This document outlines the equipment inspection I1, which must be perfo"
  }
 ]
}