{
 "id": "gen-docs-switchgear-cb-264-r0-htm",
 "doc_number": "CB-264-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-264-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص نظام الملامسات الذي يُجرى للقاطع الكهربي حتى 50 ك.ف من تيار القصر المقنن؛ ففي كل مرة يُشغَّل فيها القاطع الكهربي (فتح أو توصيل) يتعرض نظام الملامسات لإجهاد ميكانيكي أو كهربي."
  },
  {
   "type": "paragraph",
   "text": "يتضح الإجهاد الكهربي من خلال التآكل على المكونات. وتعتمد شدة هذا التآكل على سعة التيار المحوَّل مع التحويل المتكرر و/أو تيارات القطع العالية؛ فالتآكل المعتمد على الإجهاد يحدد الوقت الذي يجب فيه تنفيذ فحص نظام الملامسات:"
  },
  {
   "type": "list",
   "items": [
    "أقصى عدد مسموح به للقطع: العلاقة بين تيار القطع وأقصى عدد مسموح به للقطع (موضحة في شكل 11). وإذا حدث القطع بتيار أعلى، فإن عدد مرات القطع الممكنة يقل (كما هو موضح في شكل 2)"
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة: أنبوب الملامس منخفض بالفعل."
  },
  {
   "type": "paragraph",
   "text": "حالة القاطع الكهربي أثناء العمل: القاطع الكهربي خارج الخدمة ويجب عزله."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mahamed Ali، وقبلها م. Said Mahmoud Hessain Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين.",
    "افصل جهد الخدمة وجهد التحكم.",
    "يجب الالتزام بلوائح السلامة المحلية المناسبة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "أدوات تنظيف.",
    "حزام أمان، خوذة سلامة.",
    "يلزم أدوات خاصة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فك وحدة القطع"
  },
  {
   "type": "list",
   "items": [
    "حرّك القاطع الكهربي إلى وضع «التوصيل» بجهاز التحويل اليدوي W347",
    "اربط حلقتي عين في الثقوب الملولبة للغلاف البورسلين 22.1 (شكل 3)، وعلّق الحبال وادعم القاطع بالونش.",
    "فك مسامير التوصيل بين وحدة القطع وعازل العمود لعمود القطب. 22.23: لوحة الفلانشة، 22.1: الغلاف البورسلين، 22.11.1: فوهة إطفاء القوس. شكل 1: قياس العمق للغلاف البورسلين",
    "ارفع وحدة القطع بعيدًا بما يكفي (بحد أقصى 200 مم) حتى يتسع المباعد W350 (شكل 1، صفحة 5-0150/2) (L= 170 مم) بينها وبين عازل العمود. ثم اربط مسامير المباعد القلاووظ في الثقوب الملولبة لفلانشة الأسمنت الخاصة بوحدة القطع. والآن أنزل وحدة القطع برفق على المسامير القلاووظ ووجّه المسامير عبر الثقوب في أسمنت وحدة القطع. ضع الصامولة على أطراف المسامير القلاووظ واستخدمها لربط فلانشة الأسمنت لأسفل على المباعد.",
    "فك الصامولة، وأزل أقراص المباعدة إن وُجدت (شكل 3) واحتفظ بها في مكان آمن لإعادة التجميع."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنبيه: يجب إعادة جميع أقراص المباعدة (16.9.8) التي أُزيلت من ذراع التحويل أثناء الفك إلى أماكنها أثناء التجميع. وإذا أُغفلت أقراص المباعدة، فإن البعد المضبوط في المصنع لا يمكن أن يتلف وحدة القطع."
  },
  {
   "type": "list",
   "items": [
    "ارفع مجموعة القاطع من المباعد بالونش وضعها على الدعامة الثابتة",
    "ثبّت مجموعة القطع على الدعامة بإحكام."
   ]
  },
  {
   "type": "paragraph",
   "text": "1. مسمار 16.1 عازل العمود"
  },
  {
   "type": "paragraph",
   "text": "2. جلبة سداسية 16.7 حلقة إحكام"
  },
  {
   "type": "paragraph",
   "text": "شكل 2 المباعد W 350، 16.9 ذراع التشغيل"
  },
  {
   "type": "paragraph",
   "text": "16.9 شوكة"
  },
  {
   "type": "paragraph",
   "text": "16.9.4 لوحة القفل"
  },
  {
   "type": "paragraph",
   "text": "16.9.5 مسمار التمركز"
  },
  {
   "type": "paragraph",
   "text": "16.9.6 صامولة سداسية"
  },
  {
   "type": "paragraph",
   "text": "16.9.8 أقراص المباعدة"
  },
  {
   "type": "paragraph",
   "text": "22. وحدة القطع"
  },
  {
   "type": "paragraph",
   "text": "22.1 الغلاف البورسلين"
  },
  {
   "type": "paragraph",
   "text": "المباعد W 350"
  },
  {
   "type": "paragraph",
   "text": "شكل 3 ذراع التشغيل مع الشوكة"
  },
  {
   "type": "paragraph",
   "text": "قياس المسافة بين الفوهتين"
  },
  {
   "type": "list",
   "items": [
    "استخدم (22.1) مع الفوهة (22.11.1) (شكل 3).",
    "سجّل القياس باستخدام مقياس العمق، وقِس المسافة بين الفوهة (22.0-9.1) واللوحة/الغطاء (22.31) المفكوكين سابقًا.",
    "الفرق بين البعد (a) والبعد (b) هو المسافة (d) بين الفوهتين. ويجب تسجيل هذا القياس في حالة الحاجة إلى استبدال أنبوب الملامس أو أنبوب التوجيه. وإذا فُك حامل الملامس، فيجب تحديد موضعه بالنسبة للوحة، مع الأقواس المعدنية الأربعة، وعند إعادة التجميع يجب إعادة تركيب جميع الأجزاء في مواضعها الأصلية.",
    "في عملية التحويل، قد يؤدي ذلك إلى تلف نظام الملامسات."
   ]
  },
  {
   "type": "paragraph",
   "text": "إزالة وحدة النفخ ونظام الملامسات المتحركة"
  },
  {
   "type": "list",
   "items": [
    "أزل المسامير التي تثبت لوحة الفلانشة (22.33) بالغلاف البورسلين",
    "حدّد موضع لوحة الفلانشة على فلانشة الأسمنت الخاصة بوحدة القطع.",
    "تجنب إتلاف أسطوانة النفخ؛ فتلف الأسطوانة قد يضعف عملية الإطفاء، وقد يؤدي إلى تلف القاطع أو تدميره. اسحب لوحة الفلانشة مع لوحة الطرف السفلي (22.22) وأسطوانة النفخ (22.05)، وثبّت هذه الوحدة على دعامة ثابتة أفقيًا (شكل 4)"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "16.9.1 شوكة",
     "22.13.1 الفلتر كاملًا"
    ],
    [
     "22.5 أسطوانة النفخ",
     "22.13.12 صامولة"
    ],
    [
     "22.7 أنبوب الملامس المتحرك",
     "22.13.18 مسمار قلاووظ (stud)"
    ],
    [
     "22.7.5 مسمار القفل",
     "22.23.1 مسمار رأس سداسي (rocket-head)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "شكل 4 أسطوانة النفخ كاملة"
  },
  {
   "type": "paragraph",
   "text": "إزالة أسطوانة النفخ"
  },
  {
   "type": "list",
   "items": [
    "حدّد موضع أسطوانة النفخ (22.05) بالنسبة للوحة الفلانشة. أزل المسامير الأربعة (22.23.1)، ثم اسحب أسطوانة النفخ من أنبوب الملامس المتحرك (22.7) بحيث تتحرر مسامير القفل (22.7.5) (شكل 4).",
    "فك الصواميل (22.13.12) من المسامير القلاووظ الثلاثة للفلتر لتمكين إزالة وحدة «أسطوانة النفخ كاملة». ولا تفك هذه الوحدة أكثر من ذلك (شكل 4)."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "16.9.1 شوكة",
     "22.11 أنبوب التوجيه"
    ],
    [
     "16.9.5 مسمار التمركز",
     "22.22 لوحة الطرف السفلي"
    ],
    [
     "22.7 أنبوب الملامس المتحرك",
     "22.23 لوحة الفلانشة"
    ],
    [
     "22.7.5 مسمار القفل",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "شكل 5 أنبوب الملامس المتحرك"
  },
  {
   "type": "paragraph",
   "text": "إزالة أنبوب الملامس المتحرك"
  },
  {
   "type": "list",
   "items": [
    "لفصل أنبوب الملامس المتحرك (22.7، شكل 5)، أزل المسامير (22.7.5) وأخرج الشوكة (16.9.1). واسحب أنبوب الملامس المتحرك من أنبوب التوجيه (22.11).",
    "عند إزالة أنبوب الملامس المتحرك، فك المسامير الأربعة من أنبوب التوجيه واستبدل الأنبوب.",
    "يجب استبدال أنبوب الملامس المتحرك وأسطوانة النفخ معًا كزوج."
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع وحدة القطع"
  },
  {
   "type": "list",
   "items": [
    "تُجمَّع وحدة القطع بترتيب عكسي كما هو موضح للفك، مع مراعاة العلامات الموضوعة أثناء الفك.",
    "سوِّ وجه تلامس لوحة الفلانشة بفرشاة تُستخدم فقط للأسطح النحاسية، وضع طبقة رقيقة من الفازلين الخالي من الحمض. واربط أنبوب التوجيه وشحّم جانبه الخارجي بطبقة رقيقة جدًا من الشحم centoplex 24 DL.",
    "مرّر أنبوب الملامس المتحرك (22.7) فوق أنبوب التوجيه بحيث تكون ثقوب المسمار (22.7.5) وشقوق أنبوب الملامس المتحرك على خط واحد. أدخل الشوكة (16.9.1) من لوحة الفلانشة (22.23) وثبّتها على أنبوب الملامس المتحرك بواسطة المسمار (22.7.5). وتأكد من أن مسمار التمركز (16.9.5) في الوضع الصحيح بالنسبة للوحة الطرف السفلي (22.22)",
    "ضع طبقة رقيقة جدًا من الشحم centoplex 24 DL على السطح الأسطواني الخارجي لأنبوب الملامس المتحرك (22.7). سدّ الوحدة المجمعة (أسطوانة النفخ كاملة) بالمسامير القلاووظ عبر ثقب الملامس المتحرك، مع التأكد من أنها تناسب بشكل صحيح، واربطها إلى لوحة الفلانشة (22.23). مرّر أسطوانة النفخ (22.5) فوق أنبوب الملامس المتحرك. وبعد ذلك ركّب الغلاف البورسلين (22.1) وقِس انحراف المركز."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس مسار الغاز الحر وانحراف المركز"
  },
  {
   "type": "paragraph",
   "text": "بعد استبدال أنبوبي الملامس والتوجيه، يجب قياس مسار الغاز الحر وانحراف المركز."
  },
  {
   "type": "paragraph",
   "text": "قياس مسار الغاز الحر"
  },
  {
   "type": "list",
   "items": [
    "باستخدام مقياس عمق (نطاق القياس ≥ 1000 مم)، حدّد الخلوص «b» بين اللوحة (22.31) وفوهة إطفاء القوس (22.9.1، شكل 8، صفحة 5-0150/6).",
    "وبالمثل، باستخدام مقياس العمق، حدّد الخلوص «c» بين سطح إحكام الغلاف البورسلين وأسطوانة النفخ (22.5، شكل 4، صفحة 5-0150/3)",
    "الفرق بين «b» و«c» هو الخلوص في الغاز.",
    "البعد الاسمي (مثل 20 أو 30 أو 40 مم) يخضع لسماحية -2/+3 مم، وإذا تم تجاوز هذه السماحية، فيجب إعادة إنشاء مسار الغاز الحر المعتمد باستبدال الأجزاء."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس انحراف المركز"
  },
  {
   "type": "list",
   "items": [
    "ركّب لوحة الغطاء (22.31) مع أنبوب الملامس ودعامة أنبوب الملامس.",
    "أزل الغطاء من لوحة الغطاء وركّب لوحة التركيب 1 في مكانها. وأدخل الذراع 2 عبر لوحة التركيب."
   ]
  },
  {
   "type": "paragraph",
   "text": "مبدأ القياس"
  },
  {
   "type": "list",
   "items": [
    "الطرف الأمامي للذراع مزود بسن مدبب يطابق القطر الداخلي للفوهة.",
    "مع انحراف المركز المعتمد، يمكن دفع السن المدبب إلى فوهة الجرافيت الخاصة بأنبوب التوجيه.",
    "مثل جميع الأدوات الخاصة الأخرى، يمكن استعارة جهاز اختبار انحراف المركز W371 من إدارة الخدمات الميدانية ANL A4 Erlangen."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص نظام الملامسات الذي يُجرى للقاطع الكهربي حتى 50 ك.ف من تيار القصر المقنن؛ ففي كل مرة يُشغَّل فيها القاطع الكهربي (فتح أو توصيل) يتعرض نظام الملامسات لإجهاد ميكانيكي أو كهربي.\nيتضح الإجهاد الكهربي من خلال التآكل على المكونات. وتعتمد شدة هذا التآكل على سعة التيار المحوَّل مع التحويل المتكرر و/أو تيارات القطع العالية؛ فالتآكل المعتمد على الإجهاد يحدد الوقت الذي يجب فيه تنفيذ فحص نظام الملامسات:\nأقصى عدد مسموح به للقطع: العلاقة بين تيار القطع وأقصى عدد مسموح به للقطع (موضحة في شكل 11). وإذا حدث القطع بتيار أعلى، فإن عدد مرات القطع الممكنة يقل (كما هو موضح في شكل 2)\nملاحظة: أنبوب الملامس منخفض بالفعل.\nحالة القاطع الكهربي أثناء العمل: القاطع الكهربي خارج الخدمة ويجب عزله.\nأعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mahamed Ali، وقبلها م. Said Mahmoud Hessain Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nافصل جهد الخدمة وجهد التحكم.\nيجب الالتزام بلوائح السلامة المحلية المناسبة.\nالعدد والأدوات\nأدوات تنظيف.\nحزام أمان، خوذة سلامة.\nيلزم أدوات خاصة.\nالعمل الواجب تنفيذه\nفك وحدة القطع\nحرّك القاطع الكهربي إلى وضع «التوصيل» بجهاز التحويل اليدوي W347\nاربط حلقتي عين في الثقوب الملولبة للغلاف البورسلين 22.1 (شكل 3)، وعلّق الحبال وادعم القاطع بالونش.\nفك مسامير التوصيل بين وحدة القطع وعازل العمود لعمود القطب. 22.23: لوحة الفلانشة، 22.1: الغلاف البورسلين، 22.11.1: فوهة إطفاء القوس. شكل 1: قياس العمق للغلاف البورسلين\nارفع وحدة القطع بعيدًا بما يكفي (بحد أقصى 200 مم) حتى يتسع المباعد W350 (شكل 1، صفحة 5-0150/2) (L= 170 مم) بينها وبين عازل العمود. ثم اربط مسامير المباعد القلاووظ في الثقوب الملولبة لفلانشة الأسمنت الخاصة بوحدة القطع. والآن أنزل وحدة القطع برفق على المسامير القلاووظ ووجّه المسامير عبر الثقوب في أسمنت وحدة القطع. ضع الصامولة على أطراف المسامير القلاووظ واستخدمها لربط فلانشة الأسمنت لأسفل على المباعد.\nفك الصامولة، وأزل أقراص المباعدة إن وُجدت (شكل 3) واحتفظ بها في مكان آمن لإعادة التجميع.\nتنبيه: يجب إعادة جميع أقراص المباعدة (16.9.8) التي أُزيلت من ذراع التحويل أثناء الفك إلى أماكنها أثناء التجميع. وإذا أُغفلت أقراص المباعدة، فإن البعد المضبوط في المصنع لا يمكن أن يتلف وحدة القطع.\nارفع مجموعة القاطع من المباعد بالونش وضعها على الدعامة الثابتة\nثبّت مجموعة القطع على الدعامة بإحكام.\n1. مسمار 16.1 عازل العمود\n2. جلبة سداسية 16.7 حلقة إحكام\nشكل 2 المباعد W 350، 16.9 ذراع التشغيل\n16.9 شوكة\n16.9.4 لوحة القفل\n16.9.5 مسمار التمركز\n16.9.6 صامولة سداسية\n16.9.8 أقراص المباعدة\n22. وحدة القطع\n22.1 الغلاف البورسلين\nالمباعد W 350\nشكل 3 ذراع التشغيل مع الشوكة\nقياس المسافة بين الفوهتين\nاستخدم (22.1) مع الفوهة (22.11.1) (شكل 3).\nسجّل القياس باستخدام مقياس العمق، وقِس المسافة بين الفوهة (22.0-9.1) واللوحة/الغطاء (22.31) المفكوكين سابقًا.\nالفرق بين البعد (a) والبعد (b) هو المسافة (d) بين الفوهتين. ويجب تسجيل هذا القياس في حالة الحاجة إلى استبدال أنبوب الملامس أو أنبوب التوجيه. وإذا فُك حامل الملامس، فيجب تحديد موضعه بالنسبة للوحة، مع الأقواس المعدنية الأربعة، وعند إعادة التجميع يجب إعادة تركيب جميع الأجزاء في مواضعها الأصلية.\nفي عملية التحويل، قد يؤدي ذلك إلى تلف نظام الملامسات.\nإزالة وحدة النفخ ونظام الملامسات المتحركة\nأزل المسامير التي تثبت لوحة الفلانشة (22.33) بالغلاف البورسلين\nحدّد موضع لوحة الفلانشة على فلانشة الأسمنت الخاصة بوحدة القطع.\nتجنب إتلاف أسطوانة النفخ؛ فتلف الأسطوانة قد يضعف عملية الإطفاء، وقد يؤدي إلى تلف القاطع أو تدميره. اسحب لوحة الفلانشة مع لوحة الطرف السفلي (22.22) وأسطوانة النفخ (22.05)، وثبّت هذه الوحدة على دعامة ثابتة أفقيًا (شكل 4)\n16.9.1 شوكة | 22.13.1 الفلتر كاملًا\n22.5 أسطوانة النفخ | 22.13.12 صامولة\n22.7 أنبوب الملامس المتحرك | 22.13.18 مسمار قلاووظ (stud)\n22.7.5 مسمار القفل | 22.23.1 مسمار رأس سداسي (rocket-head)\nشكل 4 أسطوانة النفخ كاملة\nإزالة أسطوانة النفخ\nحدّد موضع أسطوانة النفخ (22.05) بالنسبة للوحة الفلانشة. أزل المسامير الأربعة (22.23.1)، ثم اسحب أسطوانة النفخ من أنبوب الملامس المتحرك (22.7) بحيث تتحرر مسامير القفل (22.7.5) (شكل 4).\nفك الصواميل (22.13.12) من المسامير القلاووظ الثلاثة للفلتر لتمكين إزالة وحدة «أسطوانة النفخ كاملة». ولا تفك هذه الوحدة أكثر من ذلك (شكل 4).\n16.9.1 شوكة | 22.11 أنبوب التوجيه\n16.9.5 مسمار التمركز | 22.22 لوحة الطرف السفلي\n22.7 أنبوب الملامس المتحرك | 22.23 لوحة الفلانشة\n22.7.5 مسمار القفل | \nشكل 5 أنبوب الملامس المتحرك\nإزالة أنبوب الملامس المتحرك\nلفصل أنبوب الملامس المتحرك (22.7، شكل 5)، أزل المسامير (22.7.5) وأخرج الشوكة (16.9.1). واسحب أنبوب الملامس المتحرك من أنبوب التوجيه (22.11).\nعند إزالة أنبوب الملامس المتحرك، فك المسامير الأربعة من أنبوب التوجيه واستبدل الأنبوب.\nيجب استبدال أنبوب الملامس المتحرك وأسطوانة النفخ معًا كزوج.\nتجميع وحدة القطع\nتُجمَّع وحدة القطع بترتيب عكسي كما هو موضح للفك، مع مراعاة العلامات الموضوعة أثناء الفك.\nسوِّ وجه تلامس لوحة الفلانشة بفرشاة تُستخدم فقط للأسطح النحاسية، وضع طبقة رقيقة من الفازلين الخالي من الحمض. واربط أنبوب التوجيه وشحّم جانبه الخارجي بطبقة رقيقة جدًا من الشحم centoplex 24 DL.\nمرّر أنبوب الملامس المتحرك (22.7) فوق أنبوب التوجيه بحيث تكون ثقوب المسمار (22.7.5) وشقوق أنبوب الملامس المتحرك على خط واحد. أدخل الشوكة (16.9.1) من لوحة الفلانشة (22.23) وثبّتها على أنبوب الملامس المتحرك بواسطة المسمار (22.7.5). وتأكد من أن مسمار التمركز (16.9.5) في الوضع الصحيح بالنسبة للوحة الطرف السفلي (22.22)\nضع طبقة رقيقة جدًا من الشحم centoplex 24 DL على السطح الأسطواني الخارجي لأنبوب الملامس المتحرك (22.7). سدّ الوحدة المجمعة (أسطوانة النفخ كاملة) بالمسامير القلاووظ عبر ثقب الملامس المتحرك، مع التأكد من أنها تناسب بشكل صحيح، واربطها إلى لوحة الفلانشة (22.23). مرّر أسطوانة النفخ (22.5) فوق أنبوب الملامس المتحرك. وبعد ذلك ركّب الغلاف البورسلين (22.1) وقِس انحراف المركز.\nقياس مسار الغاز الحر وانحراف المركز\nبعد استبدال أنبوبي الملامس والتوجيه، يجب قياس مسار الغاز الحر وانحراف المركز.\nقياس مسار الغاز الحر\nباستخدام مقياس عمق (نطاق القياس ≥ 1000 مم)، حدّد الخلوص «b» بين اللوحة (22.31) وفوهة إطفاء القوس (22.9.1، شكل 8، صفحة 5-0150/6).\nوبالمثل، باستخدام مقياس العمق، حدّد الخلوص «c» بين سطح إحكام الغلاف البورسلين وأسطوانة النفخ (22.5، شكل 4، صفحة 5-0150/3)\nالفرق بين «b» و«c» هو الخلوص في الغاز.\nالبعد الاسمي (مثل 20 أو 30 أو 40 مم) يخضع لسماحية -2/+3 مم، وإذا تم تجاوز هذه السماحية، فيجب إعادة إنشاء مسار الغاز الحر المعتمد باستبدال الأجزاء.\nقياس انحراف المركز\nركّب لوحة الغطاء (22.31) مع أنبوب الملامس ودعامة أنبوب الملامس.\nأزل الغطاء من لوحة الغطاء وركّب لوحة التركيب 1 في مكانها. وأدخل الذراع 2 عبر لوحة التركيب.\nمبدأ القياس\nالطرف الأمامي للذراع مزود بسن مدبب يطابق القطر الداخلي للفوهة.\nمع انحراف المركز المعتمد، يمكن دفع السن المدبب إلى فوهة الجرافيت الخاصة بأنبوب التوجيه.\nمثل جميع الأدوات الخاصة الأخرى، يمكن استعارة جهاز اختبار انحراف المركز W371 من إدارة الخدمات الميدانية ANL A4 Erlangen.\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 1567,
 "uncertain_terms": [
  {
   "term": "rocket-head",
   "note": "وصف مشوه في المصدر؛ أُبقي كما هو.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the contact system check to be done for circuit "
  },
  {
   "term": "Use et (22.1)",
   "note": "عبارة مشوهة في المصدر؛ أُبقيت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the contact system check to be done for circuit "
  },
  {
   "term": "the contact tube is already with down",
   "note": "صياغة مشوهة في المصدر؛ تُرجمت بأقرب معنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the contact system check to be done for circuit "
  },
  {
   "term": "the dimension set in the factory can not be damage to the interrupter unit",
   "note": "صياغة مشوهة في المصدر؛ تُرجمت بأقرب معنى.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the contact system check to be done for circuit "
  }
 ]
}