{
 "id": "gen-docs-switchgear-cb-265-r0-htm",
 "doc_number": "CB-265-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-265-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة الكبرى P2، التي يجب تنفيذها كل عشرين سنة كما هو موضح بـ Y20 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "حالة القاطع الكهربي أثناء العمل: 1- القاطع الكهربي خارج الخدمة ويجب عزله."
  },
  {
   "type": "paragraph",
   "text": "2- لا حاجة لفتح حجيرات الغاز."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mahamed Ali، وقبلها م. Said Mahmoud Hessain Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "جهاز تعبئة الغاز.",
    "أدوات تنظيف.",
    "حزام أمان، خوذة سلامة.",
    "يلزم عدد عادية.",
    "مقياسا ضغط دقيقان، أحدهما للزيت (0-600) بار والآخر لغاز SF6 (0-15) بار (فئة 0.6)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فحص عام"
  },
  {
   "type": "paragraph",
   "text": "اتبع نفس الإجراءات التي نُفذت في إجراءات الصيانة البسيطة بالإضافة إلى الإجراءات التالية:-"
  },
  {
   "type": "paragraph",
   "text": "سحب غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "يُوصى بسحب غاز SF6 بوحدة الخدمة حتى يمكن إعادة استخدامه بالكامل تقريبًا في التعبئة المستقبلية.",
    "تحتوي وحدة الخدمة على جميع التسهيلات لسحب غاز SF6 وتعبئته.",
    "يجب فحص حالة غاز SF6 في وحدة الخدمة مسبقًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "افتح وحدة قطع واحدة وأزل أنبوب الملامس"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لنظام الملامسات وأسطوانة النفخ"
  },
  {
   "type": "paragraph",
   "text": "إذا وُجدت أي مخالفات، فتابع كما في الخطوة التالية (3)"
  },
  {
   "type": "list",
   "items": [
    "يُجرى هذا الفحص دون الحاجة إلى فك وحدة القطع.",
    "يُزال دعامة الملامس مع أنبوب الملامس فقط.",
    "افتح وافحص وحدة قطع واحدة فقط من القاطع الكهربي.",
    "إذا كان الإجهاد الكهربي معروفًا، فافحص وحدة القطع ذات الحمل الأعلى.",
    "إذا أظهر فحص الملامس / أنبوب التوجيه أن كليهما يجب تجديده، فيجب بعد ذلك فحص فجوة الغاز، إلى جانب حالة عدم التمركز والمحاذاة الصحيحة لنظام الملامسات."
   ]
  },
  {
   "type": "paragraph",
   "text": "إذا وُجدت أي مخالفات في الخطوة (2)، فافتح جميع وحدات القطع وأزل أنبوب الملامس ثم تابع كما في الخطوة (2)"
  },
  {
   "type": "paragraph",
   "text": "استبدل الفلتر"
  },
  {
   "type": "list",
   "items": [
    "من الضروري حماية مادة الفلتر من رطوبة الهواء الجوي",
    "يجب عدم تعريض المادة مباشرة للهواء الطلق لفترة طويلة.",
    "يُورد في علبة مغلقة مفرغة من الهواء، ويمكن التعرف على الفراغ بالفحيح عند فتحها.",
    "إذا كانت العلبة مثقوبة، فلن يتولد فراغ، لذا يجب عدم استخدامها لأن سعة الفلتر ستكون غير كافية لفترة الصيانة المذكورة."
   ]
  },
  {
   "type": "paragraph",
   "text": "لتغيير الفلتر"
  },
  {
   "type": "list",
   "items": [
    "فك حجرة الفلتر",
    "أزل القرص",
    "أدخل كيس الفلتر في حجرة الفلتر",
    "ركّب الحجرة مع القرص باستخدام حلقة الإحكام الجديدة الموردة",
    "يجب تفريغ القاطع الكهربي."
   ]
  },
  {
   "type": "paragraph",
   "text": "تعبئة غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "يجب تعبئة القاطع فقط بواسطة أفراد مؤهلين بشكل مناسب، ووفقًا لمنحنى تعبئة غاز SF6 (انظر تحت 1-00800 - البيانات الفنية).",
    "لتعبئة القاطع بالغاز، يمكن استخدام وحدة الخدمة حيث إنها تحتوي على جميع التسهيلات اللازمة.",
    "إذا لم تكن وحدة الخدمة متوفرة، فيمكن أخذ غاز SF6 مباشرة من أسطوانة الغاز باستخدام جهاز تعبئة SF6.",
    "يجب استخدام صمام أمان بضغط فتح اسمي 8 بار مع جهاز التعبئة لمنع إجهاد حجيرات الضغط بسبب ضغط عالٍ غير مسموح به.",
    "يجب توفر طلمبة تفريغ لتفريغ القاطع قبل تعبئته بغاز SF6."
   ]
  },
  {
   "type": "paragraph",
   "text": "التعبئة باستخدام وحدة خدمة"
  },
  {
   "type": "list",
   "items": [
    "وصّل وحدة الخدمة بفلانشة الصيانة W1، شكل 1.",
    "فرّغ القاطع إلى ≤ 20 مللي بار",
    "حوّل وحدة الخدمة إلى التعبئة.",
    "قيم ضغط التعبئة والتشغيل المعتمدة على درجة الحرارة والمأخوذة من الرسم البياني (منحنى تعبئة غاز SF6 وقيم تشغيل مبين الكثافة، قسم 1-0080، البيانات الفنية)"
   ]
  },
  {
   "type": "list",
   "items": [
    "وصّل فلانشة الصيانة الخاصة بجهاز التعبئة بفلانشة الصيانة W1 الخاصة بالقاطع.",
    "افتح ببطء الصمام على مخفض الضغط مع إغلاق صمام التهوية لمنع تجمد الوصلة. (افحص ضغط التعبئة بالرجوع إلى مقياس الضغط الدقيق.",
    "عند درجة حرارة محيطة غير +20 °م، يجب أخذ ضغط تعبئة غاز SF6 من الرسم البياني (قسم 1-0080، البيانات الفنية) (ويجب الحرص على أن يكون ضغط التعبئة المعتمد على درجة الحرارة المحيطة صحيحًا)",
    "قد تصل سماحية التعبئة إلى 0.3 بار فوق منحنى الضغط الاسمي.",
    "عند اكتمال التعبئة، فك جهاز التعبئة وأغلق فلانشة الصيانة"
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة: تأكد من تنظيف جميع الأجزاء."
  },
  {
   "type": "paragraph",
   "text": "شكل 2: جهاز تعبئة غاز SF6 W348"
  },
  {
   "type": "paragraph",
   "text": "تهوية النظام الهيدروليكي ورفع الضغط إلى المستوى الاسمي"
  },
  {
   "type": "list",
   "items": [
    "يجب تهوية النظام الهيدروليكي في كل مرة يُعبأ فيها الزيت.",
    "الإجراءات كما يلي:",
    "هوِّ حجرة خزان الطلمبة أثناء توقفها بعد تعبئة الزيت. وللقيام بذلك، فك سدادة التهوية (14.33، شكل 3) على الطلمبة، وحرّكها ذهابًا وإيابًا وأبقها مفتوحة حتى يخرج زيت خالٍ من الفقاعات فقط، ثم أعد إحكام ربط السدادة.",
    "أبقِ الطلمبة تعمل على الحمل الخفيف لمدة 10 دقائق مع فتح صمام تخفيف الضغط 14.37 (شكل 10).",
    "افصل الطلمبة وهوِّ مرة أخرى كما هو موضح في الخطوة (1)"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "M1: محرك 14.33 مضخة زيت 14.33.1 سدادة تهوية"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "شغّل الطلمبة وهوِّ كما يلي مع فتح صمام تخفيف الضغط 14.37.",
    "افتح صمام التهوية (13.6، شكل 4) على موزع أسطوانة التخزين الهيدروليكية (كما هو موضح في شكل 5) واتركه مفتوحًا حتى يخرج زيت دون أي فقاعات هواء.",
    "شكل 4",
    "يجب إغلاق صمام تخفيف الضغط، وعند الوصول إلى الضغط الاسمي تُفصل مضخة الزيت بواسطة مراقب الضغط مع ريليه زمني؛ وإذا كانت الطلمبة تعمل بعد فترة تشغيل طويلة لمدة أطول من بداية فترة التشغيل، فيجب تكرار تهوية الطلمبة. أغلق صمام تخفيف الضغط، وشغّل مضخة الزيت وارفع آلية التشغيل الهيدروليكية إلى الضغط الاسمي. ونفّذ حوالي 5 عمليات تجريبية بعد زمن ضبط 10 دقائق. وفرّغ الضغط.",
    "ثم افحص مستوى الزيت مرة أخرى مع عدم ضغط الزيت وأكمل حتى علامة التعبئة عند الحاجة."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "أ) صمام التهوية مغلق ب) يُفتح للتهوية؛ ولهذا أزل المسمار 5 ومرّر الخرطوم 6 فوقه. فك الحشوة 4 قليلًا. 1: حلقة USIT، 2: حلقة USIT، 3: عرض الوصلة 17 مم، 4: عرض الحشوة 13 مم، 5: رأس سداسي M 5 × 8، 000، 6: خرطوم بولي إيثيلين، العرض الداخلي 12 مم"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "list",
   "items": [
    "اضغط آلية التشغيل فقط عندما يكون القاطع الكهربي قد مُلئ بغاز SF6.",
    "يجب عدم إجراء عمليات تجريبية دون تعبئة القاطع بغاز SF6 بالضغط الاسمي."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص القاطع للكشف عن تسربات غاز SF6: - عند الضغط الاسمي لغاز SF6 (انظر الجدول في قسم 1-0080، البيانات الفنية)"
  },
  {
   "type": "list",
   "items": [
    "عند تعبئة القاطع، يجب إخضاع جميع العناصر الموصلة لاختبار تسرب باستخدام:",
    "كاشف التسرب",
    "إسبراي كاشف التسرب من WOBST",
    "محلول صابون (إذا لم يكن متوفرًا)"
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص جميع الروزتات"
  },
  {
   "type": "paragraph",
   "text": "افحص وصلة الطرف للتأكد من ثبات جلوسها والطرف للكشف عن التلف"
  },
  {
   "type": "paragraph",
   "text": "قياس الرطوبة ومحتوى الهواء لتعبئة غاز SF6."
  },
  {
   "type": "paragraph",
   "text": "قياس محتوى رطوبة غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "قبل تشغيل القاطع، يجب فحص رطوبة غاز SF6، ويمكن استخدام جهاز قياس نقطة الندى المتوفر تجاريًا لهذا الغرض.",
    "درجة حرارة نقطة الندى القصوى المسموح بها عند ضغط التشغيل المقابلة للرطوبة المسموح بها موضحة أدناه"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "",
     "نقطة الندى"
    ],
    [
     "1",
     "الحد الحرج للرطوبة",
     "-5 0 C"
    ],
    [
     "2",
     "أقصى رطوبة مسموح بها أثناء التشغيل",
     "-100 °م"
    ],
    [
     "3",
     "أقصى رطوبة مسموح بها أثناء بدء التشغيل",
     "-15 0 C"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "إذا كانت درجة حرارة نقطة الندى أقل من -100 °م أثناء التشغيل ولكن ليست أقل من -15 0 °م، فيجب تكرار القياس بعد شهرين أو ثلاثة أشهر لاختبار تأثير الفلاتر الساكنة",
    "إذا لم يحدث انخفاض في الرطوبة، فيجب استخدام فلتر جديد"
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس محتوى هواء غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "عند تعبئة القاطع بغاز جديد وبعد الصيانة، يجب ألا يزيد محتوى الهواء عن 5%، ويُقاس بجهاز نسبة غاز SF6 (3-027) من Dilo",
    "يقيس هذا الجهاز حجم غاز SF6 (95% على الأقل)."
   ]
  },
  {
   "type": "paragraph",
   "text": "استبدل الجلب الدائمة في قضبان التشغيل."
  },
  {
   "type": "paragraph",
   "text": "للإصدارات (EG) فقط ذات آلية التشغيل الهيدروليكية المشتركة."
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة الكبرى P2، التي يجب تنفيذها كل عشرين سنة كما هو موضح بـ Y20 في خانة العنوان أعلاه.\nحالة القاطع الكهربي أثناء العمل: 1- القاطع الكهربي خارج الخدمة ويجب عزله.\n2- لا حاجة لفتح حجيرات الغاز.\nأعد المسودة الأولى م. Salah kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mahamed Ali، وقبلها م. Said Mahmoud Hessain Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nالعدد والأدوات\nجهاز تعبئة الغاز.\nأدوات تنظيف.\nحزام أمان، خوذة سلامة.\nيلزم عدد عادية.\nمقياسا ضغط دقيقان، أحدهما للزيت (0-600) بار والآخر لغاز SF6 (0-15) بار (فئة 0.6).\nالعمل الواجب تنفيذه\nفحص عام\nاتبع نفس الإجراءات التي نُفذت في إجراءات الصيانة البسيطة بالإضافة إلى الإجراءات التالية:-\nسحب غاز SF6\nيُوصى بسحب غاز SF6 بوحدة الخدمة حتى يمكن إعادة استخدامه بالكامل تقريبًا في التعبئة المستقبلية.\nتحتوي وحدة الخدمة على جميع التسهيلات لسحب غاز SF6 وتعبئته.\nيجب فحص حالة غاز SF6 في وحدة الخدمة مسبقًا.\nافتح وحدة قطع واحدة وأزل أنبوب الملامس\nفحص بصري لنظام الملامسات وأسطوانة النفخ\nإذا وُجدت أي مخالفات، فتابع كما في الخطوة التالية (3)\nيُجرى هذا الفحص دون الحاجة إلى فك وحدة القطع.\nيُزال دعامة الملامس مع أنبوب الملامس فقط.\nافتح وافحص وحدة قطع واحدة فقط من القاطع الكهربي.\nإذا كان الإجهاد الكهربي معروفًا، فافحص وحدة القطع ذات الحمل الأعلى.\nإذا أظهر فحص الملامس / أنبوب التوجيه أن كليهما يجب تجديده، فيجب بعد ذلك فحص فجوة الغاز، إلى جانب حالة عدم التمركز والمحاذاة الصحيحة لنظام الملامسات.\nإذا وُجدت أي مخالفات في الخطوة (2)، فافتح جميع وحدات القطع وأزل أنبوب الملامس ثم تابع كما في الخطوة (2)\nاستبدل الفلتر\nمن الضروري حماية مادة الفلتر من رطوبة الهواء الجوي\nيجب عدم تعريض المادة مباشرة للهواء الطلق لفترة طويلة.\nيُورد في علبة مغلقة مفرغة من الهواء، ويمكن التعرف على الفراغ بالفحيح عند فتحها.\nإذا كانت العلبة مثقوبة، فلن يتولد فراغ، لذا يجب عدم استخدامها لأن سعة الفلتر ستكون غير كافية لفترة الصيانة المذكورة.\nلتغيير الفلتر\nفك حجرة الفلتر\nأزل القرص\nأدخل كيس الفلتر في حجرة الفلتر\nركّب الحجرة مع القرص باستخدام حلقة الإحكام الجديدة الموردة\nيجب تفريغ القاطع الكهربي.\nتعبئة غاز SF6\nيجب تعبئة القاطع فقط بواسطة أفراد مؤهلين بشكل مناسب، ووفقًا لمنحنى تعبئة غاز SF6 (انظر تحت 1-00800 - البيانات الفنية).\nلتعبئة القاطع بالغاز، يمكن استخدام وحدة الخدمة حيث إنها تحتوي على جميع التسهيلات اللازمة.\nإذا لم تكن وحدة الخدمة متوفرة، فيمكن أخذ غاز SF6 مباشرة من أسطوانة الغاز باستخدام جهاز تعبئة SF6.\nيجب استخدام صمام أمان بضغط فتح اسمي 8 بار مع جهاز التعبئة لمنع إجهاد حجيرات الضغط بسبب ضغط عالٍ غير مسموح به.\nيجب توفر طلمبة تفريغ لتفريغ القاطع قبل تعبئته بغاز SF6.\nالتعبئة باستخدام وحدة خدمة\nوصّل وحدة الخدمة بفلانشة الصيانة W1، شكل 1.\nفرّغ القاطع إلى ≤ 20 مللي بار\nحوّل وحدة الخدمة إلى التعبئة.\nقيم ضغط التعبئة والتشغيل المعتمدة على درجة الحرارة والمأخوذة من الرسم البياني (منحنى تعبئة غاز SF6 وقيم تشغيل مبين الكثافة، قسم 1-0080، البيانات الفنية)\nوصّل فلانشة الصيانة الخاصة بجهاز التعبئة بفلانشة الصيانة W1 الخاصة بالقاطع.\nافتح ببطء الصمام على مخفض الضغط مع إغلاق صمام التهوية لمنع تجمد الوصلة. (افحص ضغط التعبئة بالرجوع إلى مقياس الضغط الدقيق.\nعند درجة حرارة محيطة غير +20 °م، يجب أخذ ضغط تعبئة غاز SF6 من الرسم البياني (قسم 1-0080، البيانات الفنية) (ويجب الحرص على أن يكون ضغط التعبئة المعتمد على درجة الحرارة المحيطة صحيحًا)\nقد تصل سماحية التعبئة إلى 0.3 بار فوق منحنى الضغط الاسمي.\nعند اكتمال التعبئة، فك جهاز التعبئة وأغلق فلانشة الصيانة\nملاحظة: تأكد من تنظيف جميع الأجزاء.\nشكل 2: جهاز تعبئة غاز SF6 W348\nتهوية النظام الهيدروليكي ورفع الضغط إلى المستوى الاسمي\nيجب تهوية النظام الهيدروليكي في كل مرة يُعبأ فيها الزيت.\nالإجراءات كما يلي:\nهوِّ حجرة خزان الطلمبة أثناء توقفها بعد تعبئة الزيت. وللقيام بذلك، فك سدادة التهوية (14.33، شكل 3) على الطلمبة، وحرّكها ذهابًا وإيابًا وأبقها مفتوحة حتى يخرج زيت خالٍ من الفقاعات فقط، ثم أعد إحكام ربط السدادة.\nأبقِ الطلمبة تعمل على الحمل الخفيف لمدة 10 دقائق مع فتح صمام تخفيف الضغط 14.37 (شكل 10).\nافصل الطلمبة وهوِّ مرة أخرى كما هو موضح في الخطوة (1)\n | M1: محرك 14.33 مضخة زيت 14.33.1 سدادة تهوية\nشغّل الطلمبة وهوِّ كما يلي مع فتح صمام تخفيف الضغط 14.37.\nافتح صمام التهوية (13.6، شكل 4) على موزع أسطوانة التخزين الهيدروليكية (كما هو موضح في شكل 5) واتركه مفتوحًا حتى يخرج زيت دون أي فقاعات هواء.\nشكل 4\nيجب إغلاق صمام تخفيف الضغط، وعند الوصول إلى الضغط الاسمي تُفصل مضخة الزيت بواسطة مراقب الضغط مع ريليه زمني؛ وإذا كانت الطلمبة تعمل بعد فترة تشغيل طويلة لمدة أطول من بداية فترة التشغيل، فيجب تكرار تهوية الطلمبة. أغلق صمام تخفيف الضغط، وشغّل مضخة الزيت وارفع آلية التشغيل الهيدروليكية إلى الضغط الاسمي. ونفّذ حوالي 5 عمليات تجريبية بعد زمن ضبط 10 دقائق. وفرّغ الضغط.\nثم افحص مستوى الزيت مرة أخرى مع عدم ضغط الزيت وأكمل حتى علامة التعبئة عند الحاجة.\n | أ) صمام التهوية مغلق ب) يُفتح للتهوية؛ ولهذا أزل المسمار 5 ومرّر الخرطوم 6 فوقه. فك الحشوة 4 قليلًا. 1: حلقة USIT، 2: حلقة USIT، 3: عرض الوصلة 17 مم، 4: عرض الحشوة 13 مم، 5: رأس سداسي M 5 × 8، 000، 6: خرطوم بولي إيثيلين، العرض الداخلي 12 مم\nملاحظات:\nاضغط آلية التشغيل فقط عندما يكون القاطع الكهربي قد مُلئ بغاز SF6.\nيجب عدم إجراء عمليات تجريبية دون تعبئة القاطع بغاز SF6 بالضغط الاسمي.\nفحص القاطع للكشف عن تسربات غاز SF6: - عند الضغط الاسمي لغاز SF6 (انظر الجدول في قسم 1-0080، البيانات الفنية)\nعند تعبئة القاطع، يجب إخضاع جميع العناصر الموصلة لاختبار تسرب باستخدام:\nكاشف التسرب\nإسبراي كاشف التسرب من WOBST\nمحلول صابون (إذا لم يكن متوفرًا)\nافحص جميع الروزتات\nافحص وصلة الطرف للتأكد من ثبات جلوسها والطرف للكشف عن التلف\nقياس الرطوبة ومحتوى الهواء لتعبئة غاز SF6.\nقياس محتوى رطوبة غاز SF6\nقبل تشغيل القاطع، يجب فحص رطوبة غاز SF6، ويمكن استخدام جهاز قياس نقطة الندى المتوفر تجاريًا لهذا الغرض.\nدرجة حرارة نقطة الندى القصوى المسموح بها عند ضغط التشغيل المقابلة للرطوبة المسموح بها موضحة أدناه\nم |  | نقطة الندى\n1 | الحد الحرج للرطوبة | -5 0 C\n2 | أقصى رطوبة مسموح بها أثناء التشغيل | -100 °م\n3 | أقصى رطوبة مسموح بها أثناء بدء التشغيل | -15 0 C\nإذا كانت درجة حرارة نقطة الندى أقل من -100 °م أثناء التشغيل ولكن ليست أقل من -15 0 °م، فيجب تكرار القياس بعد شهرين أو ثلاثة أشهر لاختبار تأثير الفلاتر الساكنة\nإذا لم يحدث انخفاض في الرطوبة، فيجب استخدام فلتر جديد\nقياس محتوى هواء غاز SF6\nعند تعبئة القاطع بغاز جديد وبعد الصيانة، يجب ألا يزيد محتوى الهواء عن 5%، ويُقاس بجهاز نسبة غاز SF6 (3-027) من Dilo\nيقيس هذا الجهاز حجم غاز SF6 (95% على الأقل).\nاستبدل الجلب الدائمة في قضبان التشغيل.\nللإصدارات (EG) فقط ذات آلية التشغيل الهيدروليكية المشتركة.\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 1551,
 "uncertain_terms": [
  {
   "term": "-15 0 C",
   "note": "قيمة مشوهة في المصدر؛ فُسرت على أنها -15 ± 0 درجة مئوية.",
   "context": "Power Station | Technical Procedure Introduction This document outlines the major maintenance procedures P2, which must "
  },
  {
   "term": "only bubble free oil emergency",
   "note": "عبارة مشوهة في المصدر؛ تُرجمت «زيت خالٍ من الفقاعات فقط».",
   "context": "Power Station | Technical Procedure Introduction This document outlines the major maintenance procedures P2, which must "
  }
 ]
}