{
 "id": "gen-docs-switchgear-cb-275-r0-htm",
 "doc_number": "CB-275-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-275-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراء الصيانة الكبرى P1، الذي يجب تنفيذه كل عشر سنوات كما هو موضح بـ Y10 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Salah Eldin Badawy، واختبرها م. Ahmed Abdel Halim، وقبلها م. Hassan El Refaie المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mohamed El Sarag؛ رئيس قطاع محطة damietta PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil: المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman: المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين.",
    "افصل جهد الخدمة وجهد التحكم."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد صيانة كامل",
    "جهاز اختبار مقاومة الملامسات",
    "ميجر (500 - 5000) فولت",
    "ملتيميتر",
    "بلور هواء",
    "مذيب التنظيف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "افحص ضغط غاز SF6 على المانومتر",
    "افحص مانومتر غاز SF6 بجهاز التحكم",
    "افحص ضغط الهواء على المانومتر.",
    "افحص مانومتر الهواء المضغوط بجهاز التحكم.",
    "افحص ضبط ووظيفة ملامسات المانومتر.",
    "افحص محتوى رطوبة غاز SF6، المستوى المطلوب: ≤ -20 °م.",
    "افحص محتوى هواء غاز SF6، المستوى المطلوب: ≤ 2%.",
    "افحص محتوى حمض غاز SF6، المستوى المطلوب: ≤ 5 10 ppmG",
    "افحص إحكام غاز SF6 عند أعمدة التشغيل (ثقب الاستشعار).",
    "صرّف خزان الهواء المضغوط.",
    "افحص الخراطيم المرنة عالية الضغط واستبدلها عند الحاجة",
    "افحص ضبط ووظيفة مفتاح ضغط الهواء المضغوط",
    "افحص إحكام الوصلات اللولبية ووصلات المواسير",
    "افحص صمام إعادة التعبئة من حيث الوظيفة والإحكام",
    "افحص أزمنة إعادة التعبئة مقارنة بالقيمة المرجعية من بدء التشغيل.",
    "افحص المفتاح المساعد من حيث الوظيفة واحتراق الملامسات.",
    "افحص وصلات الربط اللولبية للوصلات الكهربية، وأعد إحكام ربطها عند الحاجة",
    "افحص الملامس الرئيسي الثابت واستبدله عند الحاجة",
    "افحص الملامس الرئيسي المتحرك واستبدله عند الحاجة",
    "افحص فوهة العزل واستبدلها عند الحاجة.",
    "استبدل فلتر المنخل الجزيئي",
    "نفّذ عمليات تحويل اختبارية.",
    "افحص أزمنة عمليات التحويل.",
    "افحص انخفاض الضغط عند التحويل، وقارنه بالقيم المرجعية من بدء التشغيل.",
    "افحص مبينات الوضع الميكانيكية.",
    "توصيل القاطع الكهربي يدويًا",
    "فتح القاطع الكهربي يدويًا",
    "زمن توصيل القاطع",
    "زمن فصل القاطع"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراء الصيانة الكبرى P1، الذي يجب تنفيذه كل عشر سنوات كما هو موضح بـ Y10 في خانة العنوان.\nأعد المسودة الأولى م. Mohamed Salah Eldin Badawy، واختبرها م. Ahmed Abdel Halim، وقبلها م. Hassan El Refaie المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mohamed El Sarag؛ رئيس قطاع محطة damietta PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil: المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman: المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nافصل جهد الخدمة وجهد التحكم.\nالعدد والأدوات\nطقم عدد صيانة كامل\nجهاز اختبار مقاومة الملامسات\nميجر (500 - 5000) فولت\nملتيميتر\nبلور هواء\nمذيب التنظيف\nالعمل الواجب تنفيذه\nافحص ضغط غاز SF6 على المانومتر\nافحص مانومتر غاز SF6 بجهاز التحكم\nافحص ضغط الهواء على المانومتر.\nافحص مانومتر الهواء المضغوط بجهاز التحكم.\nافحص ضبط ووظيفة ملامسات المانومتر.\nافحص محتوى رطوبة غاز SF6، المستوى المطلوب: ≤ -20 °م.\nافحص محتوى هواء غاز SF6، المستوى المطلوب: ≤ 2%.\nافحص محتوى حمض غاز SF6، المستوى المطلوب: ≤ 5 10 ppmG\nافحص إحكام غاز SF6 عند أعمدة التشغيل (ثقب الاستشعار).\nصرّف خزان الهواء المضغوط.\nافحص الخراطيم المرنة عالية الضغط واستبدلها عند الحاجة\nافحص ضبط ووظيفة مفتاح ضغط الهواء المضغوط\nافحص إحكام الوصلات اللولبية ووصلات المواسير\nافحص صمام إعادة التعبئة من حيث الوظيفة والإحكام\nافحص أزمنة إعادة التعبئة مقارنة بالقيمة المرجعية من بدء التشغيل.\nافحص المفتاح المساعد من حيث الوظيفة واحتراق الملامسات.\nافحص وصلات الربط اللولبية للوصلات الكهربية، وأعد إحكام ربطها عند الحاجة\nافحص الملامس الرئيسي الثابت واستبدله عند الحاجة\nافحص الملامس الرئيسي المتحرك واستبدله عند الحاجة\nافحص فوهة العزل واستبدلها عند الحاجة.\nاستبدل فلتر المنخل الجزيئي\nنفّذ عمليات تحويل اختبارية.\nافحص أزمنة عمليات التحويل.\nافحص انخفاض الضغط عند التحويل، وقارنه بالقيم المرجعية من بدء التشغيل.\nافحص مبينات الوضع الميكانيكية.\nتوصيل القاطع الكهربي يدويًا\nفتح القاطع الكهربي يدويًا\nزمن توصيل القاطع\nزمن فصل القاطع\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 443,
 "uncertain_terms": [
  {
   "term": "≤ 5 10 ppmG",
   "note": "قيمة مشوهة في المصدر؛ فُسرت على أنها ≤ 5 ± 10 ppmG.",
   "context": "Power Station | Technical Procedure Introduction This documents outlines the major maintenance procedure P1, to be perfo"
  },
  {
   "term": "sniffing drill-hole",
   "note": "عبارة غير معتادة في المصدر؛ تُرجمت «ثقب الاستشعار».",
   "context": "Power Station | Technical Procedure Introduction This documents outlines the major maintenance procedure P1, to be perfo"
  }
 ]
}